Time,TZ_ATOLYE:MUGLA ANN HTG 99% CONDNS DB:Des Heat Load [W],TZ_ATOLYE:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],TZ_ATOLYE:MUGLA ANN HTG 99% CONDNS DB:Des Heat Mass Flow [kg/s],TZ_ATOLYE:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TZ_ATOLYE::Des Latent Heat Load [W],TZ_ATOLYE::Des Latent Cool Load [W],TZ_ATOLYE::Des Latent Heat Mass Flow [kg/s],TZ_ATOLYE::Des Latent Cool Mass Flow [kg/s],TZ_ATOLYE::Des Heat Load No DOAS [W],TZ_ATOLYE::Des Sens Cool Load No DOAS [W],TZ_ATOLYE::Des Latent Heat Load No DOAS [W],TZ_ATOLYE::Des Latent Cool Load No DOAS [W],TZ_ATOLYE:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Temperature [C],TZ_ATOLYE:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Relative Humidity [%],TZ_ATOLYE:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],TZ_ATOLYE:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],TZ_KONFSALON:MUGLA ANN HTG 99% CONDNS DB:Des Heat Load [W],TZ_KONFSALON:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],TZ_KONFSALON:MUGLA ANN HTG 99% CONDNS DB:Des Heat Mass Flow [kg/s],TZ_KONFSALON:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TZ_KONFSALON::Des Latent Heat Load [W],TZ_KONFSALON::Des Latent Cool Load [W],TZ_KONFSALON::Des Latent Heat Mass Flow [kg/s],TZ_KONFSALON::Des Latent Cool Mass Flow [kg/s],TZ_KONFSALON::Des Heat Load No DOAS [W],TZ_KONFSALON::Des Sens Cool Load No DOAS [W],TZ_KONFSALON::Des Latent Heat Load No DOAS [W],TZ_KONFSALON::Des Latent Cool Load No DOAS [W],TZ_KONFSALON:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Temperature [C],TZ_KONFSALON:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Relative Humidity [%],TZ_KONFSALON:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],TZ_KONFSALON:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],TZ_KORIDOR:MUGLA ANN HTG 99% CONDNS DB:Des Heat Load [W],TZ_KORIDOR:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],TZ_KORIDOR:MUGLA ANN HTG 99% CONDNS DB:Des Heat Mass Flow [kg/s],TZ_KORIDOR:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TZ_KORIDOR::Des Latent Heat Load [W],TZ_KORIDOR::Des Latent Cool Load [W],TZ_KORIDOR::Des Latent Heat Mass Flow [kg/s],TZ_KORIDOR::Des Latent Cool Mass Flow [kg/s],TZ_KORIDOR::Des Heat Load No DOAS [W],TZ_KORIDOR::Des Sens Cool Load No DOAS [W],TZ_KORIDOR::Des Latent Heat Load No DOAS [W],TZ_KORIDOR::Des Latent Cool Load No DOAS [W],TZ_KORIDOR:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Temperature [C],TZ_KORIDOR:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Relative Humidity [%],TZ_KORIDOR:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],TZ_KORIDOR:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],TZ_MERDVN:MUGLA ANN HTG 99% CONDNS DB:Des Heat Load [W],TZ_MERDVN:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],TZ_MERDVN:MUGLA ANN HTG 99% CONDNS DB:Des Heat Mass Flow [kg/s],TZ_MERDVN:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TZ_MERDVN::Des Latent Heat Load [W],TZ_MERDVN::Des Latent Cool Load [W],TZ_MERDVN::Des Latent Heat Mass Flow [kg/s],TZ_MERDVN::Des Latent Cool Mass Flow [kg/s],TZ_MERDVN::Des Heat Load No DOAS [W],TZ_MERDVN::Des Sens Cool Load No DOAS [W],TZ_MERDVN::Des Latent Heat Load No DOAS [W],TZ_MERDVN::Des Latent Cool Load No DOAS [W],TZ_MERDVN:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Temperature [C],TZ_MERDVN:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Relative Humidity [%],TZ_MERDVN:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],TZ_MERDVN:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],TZ_ODA:MUGLA ANN HTG 99% CONDNS DB:Des Heat Load [W],TZ_ODA:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],TZ_ODA:MUGLA ANN HTG 99% CONDNS DB:Des Heat Mass Flow [kg/s],TZ_ODA:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TZ_ODA::Des Latent Heat Load [W],TZ_ODA::Des Latent Cool Load [W],TZ_ODA::Des Latent Heat Mass Flow [kg/s],TZ_ODA::Des Latent Cool Mass Flow [kg/s],TZ_ODA::Des Heat Load No DOAS [W],TZ_ODA::Des Sens Cool Load No DOAS [W],TZ_ODA::Des Latent Heat Load No DOAS [W],TZ_ODA::Des Latent Cool Load No DOAS [W],TZ_ODA:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Temperature [C],TZ_ODA:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Relative Humidity [%],TZ_ODA:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],TZ_ODA:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],TZ_WC:MUGLA ANN HTG 99% CONDNS DB:Des Heat Load [W],TZ_WC:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],TZ_WC:MUGLA ANN HTG 99% CONDNS DB:Des Heat Mass Flow [kg/s],TZ_WC:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TZ_WC::Des Latent Heat Load [W],TZ_WC::Des Latent Cool Load [W],TZ_WC::Des Latent Heat Mass Flow [kg/s],TZ_WC::Des Latent Cool Mass Flow [kg/s],TZ_WC::Des Heat Load No DOAS [W],TZ_WC::Des Sens Cool Load No DOAS [W],TZ_WC::Des Latent Heat Load No DOAS [W],TZ_WC::Des Latent Cool Load No DOAS [W],TZ_WC:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Temperature [C],TZ_WC:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Relative Humidity [%],TZ_WC:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],TZ_WC:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
00:10:00,3.259187E+04,3.206356E+04,1.775658E+00,3.141512E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503404E+01,2.400000E+01,4.236354E+01,6.142196E+03,2.984889E+03,3.346176E-01,2.924525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.039008E+01,2.400000E+01,4.238449E+01,3.488490E+04,2.716549E+04,1.900455E+00,2.661610E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400412E+01,2.400000E+01,4.236235E+01,3.695841E+03,4.415189E+03,2.013510E-01,4.325897E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199962E+01,4.399819E+01,2.400000E+01,4.236288E+01,2.583713E+04,2.086157E+04,1.407594E+00,2.043968E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.407840E+01,2.400000E+01,4.236254E+01,3.113780E+03,2.382031E+03,1.696406E-01,2.333858E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465859E+01,2.400000E+01,4.236310E+01
00:20:00,3.259700E+04,3.159514E+04,1.775937E+00,3.095617E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503404E+01,2.400000E+01,4.236354E+01,6.138439E+03,2.969047E+03,3.344132E-01,2.909003E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199901E+01,4.044399E+01,2.400000E+01,4.238187E+01,3.487801E+04,2.677864E+04,1.900080E+00,2.623708E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199875E+01,4.400500E+01,2.400000E+01,4.236230E+01,3.694171E+03,4.361315E+03,2.012601E-01,4.273113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199962E+01,4.400946E+01,2.400000E+01,4.236285E+01,2.584048E+04,2.051150E+04,1.407776E+00,2.009668E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.407895E+01,2.400000E+01,4.236250E+01,3.111098E+03,2.353715E+03,1.694945E-01,2.306115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465866E+01,2.400000E+01,4.236309E+01
00:30:00,3.260207E+04,3.113523E+04,1.776213E+00,3.050556E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503405E+01,2.400000E+01,4.236354E+01,6.134718E+03,2.952926E+03,3.342107E-01,2.893208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199902E+01,4.049324E+01,2.400000E+01,4.237949E+01,3.487117E+04,2.639948E+04,1.899707E+00,2.586558E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400520E+01,2.400000E+01,4.236225E+01,3.692519E+03,4.308325E+03,2.011701E-01,4.221195E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199963E+01,4.401879E+01,2.400000E+01,4.236282E+01,2.584379E+04,2.016952E+04,1.407957E+00,1.976161E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.407947E+01,2.400000E+01,4.236245E+01,3.108428E+03,2.325783E+03,1.693490E-01,2.278747E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465873E+01,2.400000E+01,4.236307E+01
00:40:00,3.260708E+04,3.068354E+04,1.776487E+00,3.006300E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503405E+01,2.400000E+01,4.236354E+01,6.131040E+03,2.936535E+03,3.340106E-01,2.877148E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199903E+01,4.053787E+01,2.400000E+01,4.237731E+01,3.486438E+04,2.602733E+04,1.899337E+00,2.550096E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400537E+01,2.400000E+01,4.236220E+01,3.690886E+03,4.256188E+03,2.010813E-01,4.170113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199963E+01,4.402651E+01,2.400000E+01,4.236279E+01,2.584706E+04,1.983524E+04,1.408135E+00,1.943410E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.407989E+01,2.400000E+01,4.236240E+01,3.105772E+03,2.298232E+03,1.692043E-01,2.251754E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465879E+01,2.400000E+01,4.236305E+01
00:50:00,3.261205E+04,3.023982E+04,1.776757E+00,2.962826E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503405E+01,2.400000E+01,4.236354E+01,6.127404E+03,2.919887E+03,3.338127E-01,2.860837E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199904E+01,4.057816E+01,2.400000E+01,4.237532E+01,3.485765E+04,2.566168E+04,1.898971E+00,2.514270E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400555E+01,2.400000E+01,4.236215E+01,3.689273E+03,4.204874E+03,2.009934E-01,4.119836E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199963E+01,4.403291E+01,2.400000E+01,4.236277E+01,2.585030E+04,1.950835E+04,1.408312E+00,1.911382E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408021E+01,2.400000E+01,4.236236E+01,3.103129E+03,2.271062E+03,1.690603E-01,2.225132E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465886E+01,2.400000E+01,4.236303E+01
01:00:00,3.261698E+04,2.980387E+04,1.777026E+00,2.920113E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503405E+01,2.400000E+01,4.236354E+01,6.123811E+03,2.902992E+03,3.336171E-01,2.844284E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199904E+01,4.061447E+01,2.400000E+01,4.237349E+01,3.485099E+04,2.530201E+04,1.898607E+00,2.479031E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400573E+01,2.400000E+01,4.236209E+01,3.687679E+03,4.154357E+03,2.009066E-01,4.070341E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199963E+01,4.403822E+01,2.400000E+01,4.236274E+01,2.585351E+04,1.918856E+04,1.408486E+00,1.880049E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408045E+01,2.400000E+01,4.236231E+01,3.100500E+03,2.244271E+03,1.689171E-01,2.198883E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465892E+01,2.400000E+01,4.236302E+01
01:10:00,3.262540E+04,2.938550E+04,1.777485E+00,2.879122E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503405E+01,2.400000E+01,4.236354E+01,6.127951E+03,2.891302E+03,3.338428E-01,2.832830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199905E+01,4.064725E+01,2.400000E+01,4.237182E+01,3.485725E+04,2.495443E+04,1.898948E+00,2.444976E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400590E+01,2.400000E+01,4.236204E+01,3.687961E+03,4.105338E+03,2.009220E-01,4.022313E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199964E+01,4.404262E+01,2.400000E+01,4.236271E+01,2.585744E+04,1.888090E+04,1.408701E+00,1.849906E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408065E+01,2.400000E+01,4.236226E+01,3.101032E+03,2.217992E+03,1.689461E-01,2.173136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465898E+01,2.400000E+01,4.236300E+01
01:20:00,3.263370E+04,2.897571E+04,1.777937E+00,2.838971E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503405E+01,2.400000E+01,4.236354E+01,6.132048E+03,2.879631E+03,3.340662E-01,2.821395E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199906E+01,4.067685E+01,2.400000E+01,4.237028E+01,3.486345E+04,2.461347E+04,1.899287E+00,2.411569E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400608E+01,2.400000E+01,4.236200E+01,3.688247E+03,4.057223E+03,2.009376E-01,3.975171E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199964E+01,4.404627E+01,2.400000E+01,4.236268E+01,2.586131E+04,1.858100E+04,1.408911E+00,1.820522E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408083E+01,2.400000E+01,4.236221E+01,3.101557E+03,2.192179E+03,1.689747E-01,2.147845E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465905E+01,2.400000E+01,4.236298E+01
01:30:00,3.264188E+04,2.857439E+04,1.778382E+00,2.799651E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503405E+01,2.400000E+01,4.236354E+01,6.136115E+03,2.867992E+03,3.342879E-01,2.809991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199906E+01,4.070361E+01,2.400000E+01,4.236887E+01,3.486960E+04,2.427898E+04,1.899622E+00,2.378797E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400625E+01,2.400000E+01,4.236195E+01,3.688537E+03,4.010000E+03,2.009534E-01,3.928903E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199964E+01,4.404930E+01,2.400000E+01,4.236265E+01,2.586511E+04,1.828873E+04,1.409119E+00,1.791887E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408098E+01,2.400000E+01,4.236217E+01,3.102075E+03,2.166836E+03,1.690029E-01,2.123014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465911E+01,2.400000E+01,4.236297E+01
01:40:00,3.264995E+04,2.818143E+04,1.778822E+00,2.761150E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503405E+01,2.400000E+01,4.236354E+01,6.140148E+03,2.856396E+03,3.345077E-01,2.798630E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199907E+01,4.072783E+01,2.400000E+01,4.236758E+01,3.487570E+04,2.395120E+04,1.899954E+00,2.346681E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400642E+01,2.400000E+01,4.236191E+01,3.688831E+03,3.963657E+03,2.009695E-01,3.883497E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199964E+01,4.405182E+01,2.400000E+01,4.236263E+01,2.586886E+04,1.800401E+04,1.409323E+00,1.763991E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408113E+01,2.400000E+01,4.236212E+01,3.102587E+03,2.141967E+03,1.690308E-01,2.098649E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465917E+01,2.400000E+01,4.236295E+01
01:50:00,3.265790E+04,2.779674E+04,1.779255E+00,2.723459E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503406E+01,2.400000E+01,4.236354E+01,6.144149E+03,2.844855E+03,3.347258E-01,2.787322E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199907E+01,4.074976E+01,2.400000E+01,4.236639E+01,3.488175E+04,2.363022E+04,1.900284E+00,2.315233E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400659E+01,2.400000E+01,4.236187E+01,3.689130E+03,3.918181E+03,2.009858E-01,3.838941E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199964E+01,4.405392E+01,2.400000E+01,4.236260E+01,2.587255E+04,1.772663E+04,1.409524E+00,1.736813E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408128E+01,2.400000E+01,4.236208E+01,3.103092E+03,2.117578E+03,1.690583E-01,2.074753E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465923E+01,2.400000E+01,4.236294E+01
02:00:00,3.266575E+04,2.742026E+04,1.779683E+00,2.686572E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503406E+01,2.400000E+01,4.236354E+01,6.148118E+03,2.833381E+03,3.349421E-01,2.776080E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199908E+01,4.076964E+01,2.400000E+01,4.236530E+01,3.488776E+04,2.331612E+04,1.900611E+00,2.284458E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400676E+01,2.400000E+01,4.236182E+01,3.689434E+03,3.873563E+03,2.010024E-01,3.795225E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199964E+01,4.405567E+01,2.400000E+01,4.236257E+01,2.587618E+04,1.745638E+04,1.409722E+00,1.710335E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408141E+01,2.400000E+01,4.236204E+01,3.103591E+03,2.093678E+03,1.690855E-01,2.051336E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465929E+01,2.400000E+01,4.236292E+01
02:10:00,3.267350E+04,2.705058E+04,1.780105E+00,2.650352E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503406E+01,2.400000E+01,4.236354E+01,6.152056E+03,2.821743E+03,3.351568E-01,2.764678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199908E+01,4.078769E+01,2.400000E+01,4.236429E+01,3.489372E+04,2.300761E+04,1.900936E+00,2.254230E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400693E+01,2.400000E+01,4.236177E+01,3.689743E+03,3.829635E+03,2.010192E-01,3.752186E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199964E+01,4.405713E+01,2.400000E+01,4.236255E+01,2.587976E+04,1.719193E+04,1.409917E+00,1.684425E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408155E+01,2.400000E+01,4.236199E+01,3.104084E+03,2.070171E+03,1.691124E-01,2.028305E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465935E+01,2.400000E+01,4.236291E+01
02:20:00,3.268114E+04,2.668750E+04,1.780522E+00,2.614779E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503406E+01,2.400000E+01,4.236353E+01,6.155964E+03,2.809953E+03,3.353697E-01,2.753125E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199908E+01,4.080408E+01,2.400000E+01,4.236337E+01,3.489964E+04,2.270456E+04,1.901258E+00,2.224539E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400709E+01,2.400000E+01,4.236173E+01,3.690057E+03,3.786375E+03,2.010363E-01,3.709800E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199964E+01,4.405834E+01,2.400000E+01,4.236252E+01,2.588330E+04,1.693299E+04,1.410109E+00,1.659054E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408168E+01,2.400000E+01,4.236195E+01,3.104572E+03,2.047076E+03,1.691389E-01,2.005676E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465940E+01,2.400000E+01,4.236289E+01
02:30:00,3.268870E+04,2.633081E+04,1.780933E+00,2.579830E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503406E+01,2.400000E+01,4.236353E+01,6.159841E+03,2.798020E+03,3.355811E-01,2.741434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199909E+01,4.081899E+01,2.400000E+01,4.236251E+01,3.490552E+04,2.240701E+04,1.901578E+00,2.195386E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400726E+01,2.400000E+01,4.236169E+01,3.690375E+03,3.743767E+03,2.010537E-01,3.668054E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199964E+01,4.405937E+01,2.400000E+01,4.236250E+01,2.588678E+04,1.667937E+04,1.410299E+00,1.634205E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408180E+01,2.400000E+01,4.236191E+01,3.105055E+03,2.024412E+03,1.691652E-01,1.983471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465946E+01,2.400000E+01,4.236288E+01
02:40:00,3.269615E+04,2.598030E+04,1.781339E+00,2.545489E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503406E+01,2.400000E+01,4.236353E+01,6.163689E+03,2.785957E+03,3.357908E-01,2.729615E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199909E+01,4.083257E+01,2.400000E+01,4.236172E+01,3.491135E+04,2.211509E+04,1.901896E+00,2.166784E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400742E+01,2.400000E+01,4.236165E+01,3.690699E+03,3.701801E+03,2.010713E-01,3.626937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199964E+01,4.406023E+01,2.400000E+01,4.236248E+01,2.589022E+04,1.643085E+04,1.410487E+00,1.609855E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408193E+01,2.400000E+01,4.236187E+01,3.105532E+03,2.002088E+03,1.691912E-01,1.961599E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465952E+01,2.400000E+01,4.236286E+01
02:50:00,3.270352E+04,2.563588E+04,1.781741E+00,2.511742E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503406E+01,2.400000E+01,4.236353E+01,6.167508E+03,2.773776E+03,3.359989E-01,2.717680E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199909E+01,4.084495E+01,2.400000E+01,4.236099E+01,3.491715E+04,2.182904E+04,1.902212E+00,2.138758E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400759E+01,2.400000E+01,4.236160E+01,3.691028E+03,3.660465E+03,2.010892E-01,3.586437E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199964E+01,4.406095E+01,2.400000E+01,4.236245E+01,2.589361E+04,1.618740E+04,1.410671E+00,1.586003E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408205E+01,2.400000E+01,4.236182E+01,3.106004E+03,1.980054E+03,1.692169E-01,1.940010E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465957E+01,2.400000E+01,4.236285E+01
03:00:00,3.271081E+04,2.529735E+04,1.782138E+00,2.478574E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503406E+01,2.400000E+01,4.236353E+01,6.171298E+03,2.761485E+03,3.362054E-01,2.705638E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199910E+01,4.085626E+01,2.400000E+01,4.236032E+01,3.492291E+04,2.154901E+04,1.902526E+00,2.111320E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400775E+01,2.400000E+01,4.236156E+01,3.691362E+03,3.619751E+03,2.011074E-01,3.546547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199964E+01,4.406157E+01,2.400000E+01,4.236243E+01,2.589697E+04,1.594895E+04,1.410854E+00,1.562640E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408217E+01,2.400000E+01,4.236178E+01,3.106471E+03,1.958264E+03,1.692424E-01,1.918660E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465963E+01,2.400000E+01,4.236284E+01
03:10:00,3.271801E+04,2.496349E+04,1.782530E+00,2.445863E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503406E+01,2.400000E+01,4.236353E+01,6.175059E+03,2.748853E+03,3.364104E-01,2.693261E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199910E+01,4.086660E+01,2.400000E+01,4.235969E+01,3.492863E+04,2.127297E+04,1.902837E+00,2.084275E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400791E+01,2.400000E+01,4.236151E+01,3.691701E+03,3.579514E+03,2.011259E-01,3.507123E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199964E+01,4.406209E+01,2.400000E+01,4.236240E+01,2.590027E+04,1.571440E+04,1.411034E+00,1.539660E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408229E+01,2.400000E+01,4.236174E+01,3.106934E+03,1.936600E+03,1.692676E-01,1.897435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465968E+01,2.400000E+01,4.236282E+01
03:20:00,3.272512E+04,2.463394E+04,1.782918E+00,2.413575E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503406E+01,2.400000E+01,4.236353E+01,6.178793E+03,2.735889E+03,3.366138E-01,2.680560E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199910E+01,4.087609E+01,2.400000E+01,4.235911E+01,3.493432E+04,2.100045E+04,1.903147E+00,2.057574E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400807E+01,2.400000E+01,4.236147E+01,3.692045E+03,3.539734E+03,2.011447E-01,3.468148E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.406254E+01,2.400000E+01,4.236238E+01,2.590354E+04,1.548354E+04,1.411212E+00,1.517041E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408241E+01,2.400000E+01,4.236170E+01,3.107392E+03,1.914999E+03,1.692926E-01,1.876270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465974E+01,2.400000E+01,4.236280E+01
03:30:00,3.273216E+04,2.430851E+04,1.783301E+00,2.381690E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503407E+01,2.400000E+01,4.236353E+01,6.182499E+03,2.722604E+03,3.368157E-01,2.667543E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199910E+01,4.088479E+01,2.400000E+01,4.235857E+01,3.493997E+04,2.073099E+04,1.903455E+00,2.031173E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400823E+01,2.400000E+01,4.236142E+01,3.692394E+03,3.500405E+03,2.011637E-01,3.429613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.406293E+01,2.400000E+01,4.236236E+01,2.590677E+04,1.525614E+04,1.411388E+00,1.494761E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408252E+01,2.400000E+01,4.236165E+01,3.107845E+03,1.893404E+03,1.693173E-01,1.855112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465979E+01,2.400000E+01,4.236279E+01
03:40:00,3.273911E+04,2.398705E+04,1.783680E+00,2.350194E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503407E+01,2.400000E+01,4.236353E+01,6.186178E+03,2.709008E+03,3.370162E-01,2.654222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199910E+01,4.089280E+01,2.400000E+01,4.235806E+01,3.494558E+04,2.046420E+04,1.903761E+00,2.005033E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400839E+01,2.400000E+01,4.236137E+01,3.692748E+03,3.461529E+03,2.011830E-01,3.391525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.406326E+01,2.400000E+01,4.236233E+01,2.590996E+04,1.503195E+04,1.411562E+00,1.472795E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408264E+01,2.400000E+01,4.236161E+01,3.108294E+03,1.871874E+03,1.693417E-01,1.834018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465985E+01,2.400000E+01,4.236277E+01
03:50:00,3.274600E+04,2.366937E+04,1.784055E+00,2.319069E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503407E+01,2.400000E+01,4.236353E+01,6.189829E+03,2.695111E+03,3.372152E-01,2.640606E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199910E+01,4.090018E+01,2.400000E+01,4.235759E+01,3.495116E+04,2.019947E+04,1.904065E+00,1.979096E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400854E+01,2.400000E+01,4.236132E+01,3.693108E+03,3.423086E+03,2.012026E-01,3.353858E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.406355E+01,2.400000E+01,4.236231E+01,2.591312E+04,1.481062E+04,1.411734E+00,1.451109E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408275E+01,2.400000E+01,4.236156E+01,3.108739E+03,1.850427E+03,1.693660E-01,1.813004E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465990E+01,2.400000E+01,4.236276E+01
04:00:00,3.275280E+04,2.335532E+04,1.784426E+00,2.288299E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503407E+01,2.400000E+01,4.236353E+01,6.193454E+03,2.680923E+03,3.374127E-01,2.626705E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199910E+01,4.090699E+01,2.400000E+01,4.235715E+01,3.495671E+04,1.993632E+04,1.904367E+00,1.953314E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400870E+01,2.400000E+01,4.236127E+01,3.693472E+03,3.385051E+03,2.012224E-01,3.316593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.406381E+01,2.400000E+01,4.236228E+01,2.591624E+04,1.459184E+04,1.411904E+00,1.429674E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408286E+01,2.400000E+01,4.236151E+01,3.109180E+03,1.829071E+03,1.693900E-01,1.792081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465995E+01,2.400000E+01,4.236274E+01
04:10:00,3.275953E+04,2.304579E+04,1.784792E+00,2.257972E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503407E+01,2.400000E+01,4.236353E+01,6.197053E+03,2.666700E+03,3.376088E-01,2.612770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.091330E+01,2.400000E+01,4.235673E+01,3.496222E+04,1.967617E+04,1.904668E+00,1.927824E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400885E+01,2.400000E+01,4.236122E+01,3.693841E+03,3.347527E+03,2.012425E-01,3.279828E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.406404E+01,2.400000E+01,4.236226E+01,2.591932E+04,1.437629E+04,1.412072E+00,1.408555E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408297E+01,2.400000E+01,4.236146E+01,3.109617E+03,1.807904E+03,1.694138E-01,1.771342E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466000E+01,2.400000E+01,4.236272E+01
04:20:00,3.276620E+04,2.274080E+04,1.785155E+00,2.228090E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503407E+01,2.400000E+01,4.236353E+01,6.200626E+03,2.652451E+03,3.378034E-01,2.598809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.091915E+01,2.400000E+01,4.235634E+01,3.496770E+04,1.941906E+04,1.904966E+00,1.902633E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400900E+01,2.400000E+01,4.236118E+01,3.694215E+03,3.310516E+03,2.012629E-01,3.243565E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.406425E+01,2.400000E+01,4.236223E+01,2.592237E+04,1.416388E+04,1.412238E+00,1.387744E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408308E+01,2.400000E+01,4.236142E+01,3.110050E+03,1.786943E+03,1.694374E-01,1.750805E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466005E+01,2.400000E+01,4.236271E+01
04:30:00,3.277279E+04,2.244023E+04,1.785514E+00,2.198641E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503407E+01,2.400000E+01,4.236353E+01,6.204173E+03,2.638187E+03,3.379967E-01,2.584833E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.092460E+01,2.400000E+01,4.235597E+01,3.497315E+04,1.916499E+04,1.905263E+00,1.877740E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400916E+01,2.400000E+01,4.236114E+01,3.694593E+03,3.274008E+03,2.012835E-01,3.207795E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.406444E+01,2.400000E+01,4.236221E+01,2.592538E+04,1.395457E+04,1.412402E+00,1.367235E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408319E+01,2.400000E+01,4.236137E+01,3.110479E+03,1.766199E+03,1.694607E-01,1.730480E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466010E+01,2.400000E+01,4.236269E+01
04:40:00,3.277931E+04,2.214400E+04,1.785870E+00,2.169616E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503407E+01,2.400000E+01,4.236353E+01,6.207695E+03,2.623915E+03,3.381885E-01,2.570850E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.092967E+01,2.400000E+01,4.235562E+01,3.497857E+04,1.891388E+04,1.905558E+00,1.853137E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400931E+01,2.400000E+01,4.236109E+01,3.694977E+03,3.237986E+03,2.013044E-01,3.172502E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.406461E+01,2.400000E+01,4.236218E+01,2.592837E+04,1.374837E+04,1.412565E+00,1.347033E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408330E+01,2.400000E+01,4.236133E+01,3.110904E+03,1.745681E+03,1.694839E-01,1.710377E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466016E+01,2.400000E+01,4.236268E+01
04:50:00,3.278576E+04,2.185201E+04,1.786221E+00,2.141008E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503407E+01,2.400000E+01,4.236353E+01,6.211191E+03,2.609647E+03,3.383790E-01,2.556870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.093442E+01,2.400000E+01,4.235530E+01,3.498395E+04,1.866569E+04,1.905852E+00,1.828820E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400946E+01,2.400000E+01,4.236104E+01,3.695365E+03,3.202466E+03,2.013255E-01,3.137700E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.406477E+01,2.400000E+01,4.236216E+01,2.593132E+04,1.354537E+04,1.412725E+00,1.327143E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408340E+01,2.400000E+01,4.236128E+01,3.111325E+03,1.725394E+03,1.695069E-01,1.690500E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466021E+01,2.400000E+01,4.236266E+01
05:00:00,3.279215E+04,2.156401E+04,1.786569E+00,2.112791E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503407E+01,2.400000E+01,4.236353E+01,6.214662E+03,2.595390E+03,3.385682E-01,2.542902E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.093886E+01,2.400000E+01,4.235499E+01,3.498931E+04,1.842041E+04,1.906143E+00,1.804788E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400961E+01,2.400000E+01,4.236100E+01,3.695757E+03,3.167471E+03,2.013469E-01,3.103413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.406492E+01,2.400000E+01,4.236213E+01,2.593424E+04,1.334566E+04,1.412884E+00,1.307576E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408351E+01,2.400000E+01,4.236123E+01,3.111743E+03,1.705345E+03,1.695296E-01,1.670857E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466025E+01,2.400000E+01,4.236265E+01
05:10:00,3.279847E+04,2.128247E+04,1.786914E+00,2.085206E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503407E+01,2.400000E+01,4.236353E+01,6.218109E+03,2.581894E+03,3.387560E-01,2.529678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.094303E+01,2.400000E+01,4.235470E+01,3.499463E+04,1.818204E+04,1.906433E+00,1.781433E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400976E+01,2.400000E+01,4.236095E+01,3.696154E+03,3.133281E+03,2.013685E-01,3.069914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.406506E+01,2.400000E+01,4.236211E+01,2.593712E+04,1.315204E+04,1.413042E+00,1.288605E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408361E+01,2.400000E+01,4.236119E+01,3.112157E+03,1.685814E+03,1.695522E-01,1.651721E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466030E+01,2.400000E+01,4.236263E+01
05:20:00,3.280473E+04,2.100796E+04,1.787255E+00,2.058310E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503408E+01,2.400000E+01,4.236353E+01,6.221531E+03,2.569167E+03,3.389424E-01,2.517208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.094697E+01,2.400000E+01,4.235443E+01,3.499992E+04,1.795130E+04,1.906721E+00,1.758825E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400991E+01,2.400000E+01,4.236093E+01,3.696555E+03,3.099945E+03,2.013904E-01,3.037252E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.406519E+01,2.400000E+01,4.236209E+01,2.593998E+04,1.296506E+04,1.413198E+00,1.270286E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408371E+01,2.400000E+01,4.236115E+01,3.112567E+03,1.666852E+03,1.695745E-01,1.633142E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466035E+01,2.400000E+01,4.236263E+01
05:30:00,3.281093E+04,2.074090E+04,1.787593E+00,2.032144E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503408E+01,2.400000E+01,4.236353E+01,6.224929E+03,2.557216E+03,3.391275E-01,2.505500E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.095068E+01,2.400000E+01,4.235419E+01,3.500518E+04,1.772852E+04,1.907008E+00,1.736998E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.401006E+01,2.400000E+01,4.236092E+01,3.696960E+03,3.067488E+03,2.014125E-01,3.005452E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.406532E+01,2.400000E+01,4.236207E+01,2.594281E+04,1.278505E+04,1.413352E+00,1.252649E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408381E+01,2.400000E+01,4.236111E+01,3.112975E+03,1.648484E+03,1.695967E-01,1.615146E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466040E+01,2.400000E+01,4.236262E+01
05:40:00,3.281706E+04,2.048149E+04,1.787927E+00,2.006728E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503408E+01,2.400000E+01,4.236353E+01,6.228303E+03,2.546051E+03,3.393114E-01,2.494560E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.095420E+01,2.400000E+01,4.235396E+01,3.501042E+04,1.751394E+04,1.907293E+00,1.715975E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.401020E+01,2.400000E+01,4.236091E+01,3.697369E+03,3.035922E+03,2.014348E-01,2.974525E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.406545E+01,2.400000E+01,4.236206E+01,2.594561E+04,1.261215E+04,1.413504E+00,1.235709E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408391E+01,2.400000E+01,4.236109E+01,3.113378E+03,1.630729E+03,1.696187E-01,1.597749E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466045E+01,2.400000E+01,4.236262E+01
05:50:00,3.282314E+04,2.022991E+04,1.788258E+00,1.982078E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503408E+01,2.400000E+01,4.236353E+01,6.231653E+03,2.535679E+03,3.394939E-01,2.484398E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.095754E+01,2.400000E+01,4.235376E+01,3.501562E+04,1.730778E+04,1.907576E+00,1.695775E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.401035E+01,2.400000E+01,4.236090E+01,3.697783E+03,3.005253E+03,2.014573E-01,2.944476E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.406557E+01,2.400000E+01,4.236204E+01,2.594838E+04,1.244653E+04,1.413655E+00,1.219481E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408401E+01,2.400000E+01,4.236106E+01,3.113778E+03,1.613600E+03,1.696405E-01,1.580967E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466050E+01,2.400000E+01,4.236262E+01
06:00:00,3.282915E+04,1.998643E+04,1.788585E+00,1.958223E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503408E+01,2.400000E+01,4.236353E+01,6.234980E+03,2.526109E+03,3.396751E-01,2.475022E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.096071E+01,2.400000E+01,4.235359E+01,3.502079E+04,1.711020E+04,1.907858E+00,1.676416E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.401049E+01,2.400000E+01,4.236088E+01,3.698200E+03,2.975473E+03,2.014800E-01,2.915298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.406569E+01,2.400000E+01,4.236203E+01,2.595113E+04,1.228830E+04,1.413805E+00,1.203978E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408411E+01,2.400000E+01,4.236105E+01,3.114175E+03,1.597111E+03,1.696621E-01,1.564811E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466054E+01,2.400000E+01,4.236261E+01
06:10:00,3.283510E+04,1.978819E+04,1.788910E+00,1.938800E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503408E+01,2.400000E+01,4.236353E+01,6.238283E+03,2.517589E+03,3.398551E-01,2.466674E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.096374E+01,2.400000E+01,4.235343E+01,3.502593E+04,1.698160E+04,1.908138E+00,1.663816E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.401063E+01,2.400000E+01,4.236087E+01,3.698621E+03,2.957889E+03,2.015029E-01,2.898069E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.406581E+01,2.400000E+01,4.236203E+01,2.595384E+04,1.216822E+04,1.413953E+00,1.192213E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408421E+01,2.400000E+01,4.236103E+01,3.114569E+03,1.583364E+03,1.696836E-01,1.551342E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466059E+01,2.400000E+01,4.236261E+01
06:20:00,3.284100E+04,1.968331E+04,1.789231E+00,1.928524E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503408E+01,2.400000E+01,4.236353E+01,6.241563E+03,2.510125E+03,3.400338E-01,2.459361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.096664E+01,2.400000E+01,4.235329E+01,3.503104E+04,1.699926E+04,1.908417E+00,1.665547E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.401078E+01,2.400000E+01,4.236096E+01,3.699045E+03,2.971776E+03,2.015261E-01,2.911676E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.406592E+01,2.400000E+01,4.236203E+01,2.595653E+04,1.212499E+04,1.414099E+00,1.187978E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408430E+01,2.400000E+01,4.236103E+01,3.114959E+03,1.574312E+03,1.697048E-01,1.542474E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466064E+01,2.400000E+01,4.236262E+01
