Time,TZ_ATOLYE:MUGLA ANN HTG 99% CONDNS DB:Des Heat Load [W],TZ_ATOLYE:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],TZ_ATOLYE:MUGLA ANN HTG 99% CONDNS DB:Des Heat Mass Flow [kg/s],TZ_ATOLYE:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TZ_ATOLYE::Des Latent Heat Load [W],TZ_ATOLYE::Des Latent Cool Load [W],TZ_ATOLYE::Des Latent Heat Mass Flow [kg/s],TZ_ATOLYE::Des Latent Cool Mass Flow [kg/s],TZ_ATOLYE::Des Heat Load No DOAS [W],TZ_ATOLYE::Des Sens Cool Load No DOAS [W],TZ_ATOLYE::Des Latent Heat Load No DOAS [W],TZ_ATOLYE::Des Latent Cool Load No DOAS [W],TZ_ATOLYE:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Temperature [C],TZ_ATOLYE:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Relative Humidity [%],TZ_ATOLYE:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],TZ_ATOLYE:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],TZ_KONFSALON:MUGLA ANN HTG 99% CONDNS DB:Des Heat Load [W],TZ_KONFSALON:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],TZ_KONFSALON:MUGLA ANN HTG 99% CONDNS DB:Des Heat Mass Flow [kg/s],TZ_KONFSALON:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TZ_KONFSALON::Des Latent Heat Load [W],TZ_KONFSALON::Des Latent Cool Load [W],TZ_KONFSALON::Des Latent Heat Mass Flow [kg/s],TZ_KONFSALON::Des Latent Cool Mass Flow [kg/s],TZ_KONFSALON::Des Heat Load No DOAS [W],TZ_KONFSALON::Des Sens Cool Load No DOAS [W],TZ_KONFSALON::Des Latent Heat Load No DOAS [W],TZ_KONFSALON::Des Latent Cool Load No DOAS [W],TZ_KONFSALON:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Temperature [C],TZ_KONFSALON:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Relative Humidity [%],TZ_KONFSALON:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],TZ_KONFSALON:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],TZ_KORIDOR:MUGLA ANN HTG 99% CONDNS DB:Des Heat Load [W],TZ_KORIDOR:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],TZ_KORIDOR:MUGLA ANN HTG 99% CONDNS DB:Des Heat Mass Flow [kg/s],TZ_KORIDOR:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TZ_KORIDOR::Des Latent Heat Load [W],TZ_KORIDOR::Des Latent Cool Load [W],TZ_KORIDOR::Des Latent Heat Mass Flow [kg/s],TZ_KORIDOR::Des Latent Cool Mass Flow [kg/s],TZ_KORIDOR::Des Heat Load No DOAS [W],TZ_KORIDOR::Des Sens Cool Load No DOAS [W],TZ_KORIDOR::Des Latent Heat Load No DOAS [W],TZ_KORIDOR::Des Latent Cool Load No DOAS [W],TZ_KORIDOR:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Temperature [C],TZ_KORIDOR:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Relative Humidity [%],TZ_KORIDOR:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],TZ_KORIDOR:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],TZ_MERDVN:MUGLA ANN HTG 99% CONDNS DB:Des Heat Load [W],TZ_MERDVN:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],TZ_MERDVN:MUGLA ANN HTG 99% CONDNS DB:Des Heat Mass Flow [kg/s],TZ_MERDVN:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TZ_MERDVN::Des Latent Heat Load [W],TZ_MERDVN::Des Latent Cool Load [W],TZ_MERDVN::Des Latent Heat Mass Flow [kg/s],TZ_MERDVN::Des Latent Cool Mass Flow [kg/s],TZ_MERDVN::Des Heat Load No DOAS [W],TZ_MERDVN::Des Sens Cool Load No DOAS [W],TZ_MERDVN::Des Latent Heat Load No DOAS [W],TZ_MERDVN::Des Latent Cool Load No DOAS [W],TZ_MERDVN:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Temperature [C],TZ_MERDVN:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Relative Humidity [%],TZ_MERDVN:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],TZ_MERDVN:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],TZ_ODA:MUGLA ANN HTG 99% CONDNS DB:Des Heat Load [W],TZ_ODA:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],TZ_ODA:MUGLA ANN HTG 99% CONDNS DB:Des Heat Mass Flow [kg/s],TZ_ODA:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TZ_ODA::Des Latent Heat Load [W],TZ_ODA::Des Latent Cool Load [W],TZ_ODA::Des Latent Heat Mass Flow [kg/s],TZ_ODA::Des Latent Cool Mass Flow [kg/s],TZ_ODA::Des Heat Load No DOAS [W],TZ_ODA::Des Sens Cool Load No DOAS [W],TZ_ODA::Des Latent Heat Load No DOAS [W],TZ_ODA::Des Latent Cool Load No DOAS [W],TZ_ODA:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Temperature [C],TZ_ODA:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Relative Humidity [%],TZ_ODA:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],TZ_ODA:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],TZ_WC:MUGLA ANN HTG 99% CONDNS DB:Des Heat Load [W],TZ_WC:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],TZ_WC:MUGLA ANN HTG 99% CONDNS DB:Des Heat Mass Flow [kg/s],TZ_WC:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TZ_WC::Des Latent Heat Load [W],TZ_WC::Des Latent Cool Load [W],TZ_WC::Des Latent Heat Mass Flow [kg/s],TZ_WC::Des Latent Cool Mass Flow [kg/s],TZ_WC::Des Heat Load No DOAS [W],TZ_WC::Des Sens Cool Load No DOAS [W],TZ_WC::Des Latent Heat Load No DOAS [W],TZ_WC::Des Latent Cool Load No DOAS [W],TZ_WC:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Temperature [C],TZ_WC:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Relative Humidity [%],TZ_WC:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],TZ_WC:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
06:30:00,3.284684E+04,1.972156E+04,1.789549E+00,1.932272E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503408E+01,2.400000E+01,4.236353E+01,6.244821E+03,2.503724E+03,3.402112E-01,2.453089E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.096942E+01,2.400000E+01,4.235318E+01,3.503612E+04,1.723987E+04,1.908693E+00,1.689121E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.401092E+01,2.400000E+01,4.236111E+01,3.699474E+03,3.032601E+03,2.015494E-01,2.971271E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.406604E+01,2.400000E+01,4.236204E+01,2.595919E+04,1.220181E+04,1.414244E+00,1.195504E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408440E+01,2.400000E+01,4.236105E+01,3.115346E+03,1.572394E+03,1.697259E-01,1.540594E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466068E+01,2.400000E+01,4.236265E+01
06:40:00,3.285262E+04,1.992582E+04,1.789864E+00,1.952285E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503408E+01,2.400000E+01,4.236353E+01,6.248055E+03,2.498392E+03,3.403875E-01,2.447865E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.097209E+01,2.400000E+01,4.235310E+01,3.504117E+04,1.773847E+04,1.908969E+00,1.737973E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.401106E+01,2.400000E+01,4.236140E+01,3.699905E+03,3.143506E+03,2.015729E-01,3.079933E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.406615E+01,2.400000E+01,4.236211E+01,2.596183E+04,1.241861E+04,1.414388E+00,1.216746E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.408449E+01,2.400000E+01,4.236114E+01,3.115730E+03,1.580572E+03,1.697469E-01,1.548607E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466073E+01,2.400000E+01,4.236270E+01
06:50:00,3.286167E+04,2.030876E+04,1.790357E+00,1.989805E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.502854E+01,2.400000E+01,4.236352E+01,6.916104E+03,2.454655E+03,3.767822E-01,2.405013E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199914E+01,4.088460E+01,2.400000E+01,4.235281E+01,3.587460E+04,1.846275E+04,1.954371E+00,1.808936E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199870E+01,4.309611E+01,2.400000E+01,4.235954E+01,3.782748E+03,3.298921E+03,2.060863E-01,3.232205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199970E+01,4.401193E+01,2.400000E+01,4.236207E+01,2.653250E+04,1.275379E+04,1.445479E+00,1.249586E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199938E+01,4.396298E+01,2.400000E+01,4.236099E+01,3.142464E+03,1.599525E+03,1.712033E-01,1.567177E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.435117E+01,2.400000E+01,4.236208E+01
07:00:00,3.287067E+04,2.088407E+04,1.790847E+00,2.046172E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199998E+01,4.502269E+01,2.400000E+01,4.236352E+01,7.584449E+03,2.416278E+03,4.131927E-01,2.367412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199908E+01,4.043987E+01,2.400000E+01,4.235154E+01,3.670737E+04,1.947885E+04,1.999703E+00,1.908492E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199700E+01,4.214353E+01,2.400001E+01,4.235773E+01,3.865663E+03,3.503549E+03,2.106037E-01,3.432694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199969E+01,4.374618E+01,2.400000E+01,4.236164E+01,2.710397E+04,1.325699E+04,1.476611E+00,1.298888E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.342797E+01,2.400000E+01,4.235996E+01,3.169186E+03,1.633275E+03,1.726583E-01,1.600244E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199916E+01,4.385263E+01,2.400000E+01,4.236107E+01
07:10:00,3.278019E+04,2.172457E+04,1.785917E+00,2.128529E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199998E+01,4.502265E+01,2.399982E+01,4.257321E+01,8.198552E+03,2.437603E+03,4.466479E-01,2.388306E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199901E+01,3.995879E+01,2.400000E+01,4.237040E+01,3.743620E+04,2.085087E+04,2.039357E+00,2.042924E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199615E+01,4.213827E+01,2.399985E+01,4.255267E+01,3.948482E+03,3.746917E+03,2.151157E-01,3.671141E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199964E+01,4.346158E+01,2.400000E+01,4.236121E+01,2.762857E+04,1.396329E+04,1.505186E+00,1.368090E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199898E+01,4.294748E+01,2.399999E+01,4.237732E+01,3.195891E+03,1.683069E+03,1.741119E-01,1.649031E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.383192E+01,2.400000E+01,4.236119E+01
07:20:00,3.268801E+04,2.270743E+04,1.780895E+00,2.224847E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199998E+01,4.555698E+01,2.399956E+01,4.280151E+01,8.813141E+03,2.472017E+03,4.801261E-01,2.422024E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199831E+01,3.963324E+01,2.400000E+01,4.245414E+01,3.816359E+04,2.238368E+04,2.078931E+00,2.193122E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199615E+01,4.250975E+01,2.399962E+01,4.276264E+01,4.031406E+03,4.007999E+03,2.196328E-01,3.926942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199937E+01,4.323776E+01,2.400000E+01,4.236102E+01,2.815285E+04,1.480397E+04,1.533735E+00,1.450458E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199838E+01,4.270493E+01,2.399999E+01,4.244690E+01,3.222594E+03,1.749191E+03,1.755654E-01,1.713816E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.383326E+01,2.400000E+01,4.236138E+01
07:30:00,3.259511E+04,2.379136E+04,1.775842E+00,2.331069E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200053E+01,4.557177E+01,2.399951E+01,4.277899E+01,9.427016E+03,2.519306E+03,5.135646E-01,2.468357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199817E+01,3.932044E+01,2.399999E+01,4.253848E+01,3.889038E+04,2.405285E+04,2.118481E+00,2.356684E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199655E+01,4.251214E+01,2.399958E+01,4.273861E+01,4.114322E+03,4.269164E+03,2.241494E-01,4.182826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199927E+01,4.301072E+01,2.400000E+01,4.236098E+01,2.867662E+04,1.574478E+04,1.562253E+00,1.542638E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199813E+01,4.257192E+01,2.399996E+01,4.249884E+01,3.249299E+03,1.831187E+03,1.770190E-01,1.794153E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.382936E+01,2.400000E+01,4.236160E+01
07:40:00,3.250147E+04,2.496216E+04,1.770751E+00,2.445804E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200064E+01,4.556382E+01,2.399950E+01,4.275578E+01,1.004081E+04,2.579390E+03,5.469980E-01,2.527227E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199806E+01,3.910697E+01,2.399998E+01,4.266078E+01,3.961656E+04,2.581021E+04,2.157999E+00,2.528887E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199663E+01,4.250806E+01,2.399957E+01,4.271208E+01,4.197279E+03,4.525114E+03,2.286679E-01,4.433599E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199917E+01,4.284688E+01,2.400000E+01,4.236106E+01,2.920014E+04,1.677335E+04,1.590755E+00,1.643417E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199801E+01,4.254842E+01,2.399992E+01,4.255338E+01,3.276003E+03,1.927979E+03,1.784725E-01,1.888988E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.382350E+01,2.400000E+01,4.236183E+01
07:50:00,3.240384E+04,2.621455E+04,1.765443E+00,2.568534E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200065E+01,4.556509E+01,2.399951E+01,4.273052E+01,9.989570E+03,2.691672E+03,5.442009E-01,2.637239E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199798E+01,3.894848E+01,2.399997E+01,4.279520E+01,3.951378E+04,2.768299E+04,2.152359E+00,2.712400E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199664E+01,4.250890E+01,2.399958E+01,4.268485E+01,4.197850E+03,4.779078E+03,2.286978E-01,4.682427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199911E+01,4.272514E+01,2.400000E+01,4.236127E+01,2.915527E+04,1.791729E+04,1.588290E+00,1.755502E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199798E+01,4.255178E+01,2.399989E+01,4.257953E+01,3.276355E+03,2.040550E+03,1.784904E-01,1.999282E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.382319E+01,2.400000E+01,4.236213E+01
08:00:00,3.230562E+04,2.754718E+04,1.760102E+00,2.699126E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200065E+01,4.556527E+01,2.399953E+01,4.271399E+01,9.937842E+03,2.812372E+03,5.413771E-01,2.755500E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199793E+01,3.882170E+01,2.399997E+01,4.287328E+01,3.941113E+04,2.960125E+04,2.146760E+00,2.900369E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199664E+01,4.250906E+01,2.399959E+01,4.266867E+01,4.198371E+03,5.023047E+03,2.287248E-01,4.921462E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199905E+01,4.263081E+01,2.400000E+01,4.236146E+01,2.910929E+04,1.913632E+04,1.585767E+00,1.874943E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199797E+01,4.255222E+01,2.399990E+01,4.257901E+01,3.276716E+03,2.166566E+03,1.785095E-01,2.122750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.382384E+01,2.400000E+01,4.236232E+01
08:10:00,3.017175E+04,3.095144E+04,1.643866E+00,3.032759E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200198E+01,4.805462E+01,2.399864E+01,4.318957E+01,8.792277E+03,4.017232E+03,4.789693E-01,3.935999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199971E+01,3.856972E+01,2.399996E+01,4.307190E+01,3.819856E+04,3.261682E+04,2.080741E+00,3.195906E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199796E+01,4.327535E+01,2.399880E+01,4.320406E+01,4.141964E+03,5.311989E+03,2.256520E-01,5.204560E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199977E+01,4.250912E+01,2.400000E+01,4.236174E+01,2.812184E+04,2.133991E+04,1.531978E+00,2.090849E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199953E+01,4.258771E+01,2.399994E+01,4.268757E+01,3.221852E+03,2.359048E+03,1.755210E-01,2.311340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199909E+01,4.372071E+01,2.400000E+01,4.236267E+01
08:20:00,2.802391E+04,3.441983E+04,1.526871E+00,3.372688E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200239E+01,4.839406E+01,2.399838E+01,4.322091E+01,7.638791E+03,5.228517E+03,4.161338E-01,5.122797E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199990E+01,3.839845E+01,2.399994E+01,4.322629E+01,3.697750E+04,3.567122E+04,2.014264E+00,3.495259E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199822E+01,4.336635E+01,2.399856E+01,4.323728E+01,4.084554E+03,5.588657E+03,2.225252E-01,5.475633E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199984E+01,4.246011E+01,2.400000E+01,4.236191E+01,2.712577E+04,2.359416E+04,1.477731E+00,2.311719E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199969E+01,4.263307E+01,2.399991E+01,4.277686E+01,3.166324E+03,2.562134E+03,1.724962E-01,2.510318E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199908E+01,4.369500E+01,2.400000E+01,4.236282E+01
08:30:00,2.586674E+04,3.793814E+04,1.409361E+00,3.717513E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200245E+01,4.840517E+01,2.399833E+01,4.320371E+01,6.481919E+03,6.444402E+03,3.531143E-01,6.314115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199975E+01,3.830190E+01,2.399987E+01,4.331794E+01,3.575062E+04,3.870014E+04,1.947461E+00,3.792119E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199822E+01,4.336610E+01,2.399852E+01,4.321710E+01,4.026551E+03,5.852374E+03,2.193660E-01,5.734018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199962E+01,4.243434E+01,2.400000E+01,4.236202E+01,2.612384E+04,2.588790E+04,1.423164E+00,2.536462E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199935E+01,4.265616E+01,2.399982E+01,4.281551E+01,3.110326E+03,2.774402E+03,1.694457E-01,2.718294E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.369232E+01,2.400000E+01,4.236290E+01
08:40:00,2.370226E+04,4.149586E+04,1.291450E+00,4.066202E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200249E+01,4.841235E+01,2.399833E+01,4.317764E+01,5.322048E+03,7.664014E+03,2.899318E-01,7.509103E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199959E+01,3.806018E+01,2.399975E+01,4.350012E+01,3.451927E+04,4.170644E+04,1.880413E+00,4.086766E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199820E+01,4.336462E+01,2.399851E+01,4.318732E+01,3.968170E+03,6.102623E+03,2.161858E-01,5.979205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199939E+01,4.237304E+01,2.400000E+01,4.236226E+01,2.511787E+04,2.821191E+04,1.368375E+00,2.764178E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.270252E+01,2.399968E+01,4.286163E+01,3.053955E+03,2.994501E+03,1.663748E-01,2.933941E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199890E+01,4.369138E+01,2.400000E+01,4.236302E+01
08:50:00,2.153144E+04,4.508319E+04,1.173194E+00,4.417795E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200250E+01,4.841647E+01,2.399834E+01,4.316460E+01,4.159129E+03,8.887527E+03,2.265835E-01,8.707918E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199958E+01,3.781312E+01,2.399971E+01,4.365853E+01,3.328405E+04,4.468401E+04,1.813154E+00,4.378599E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199820E+01,4.336399E+01,2.399853E+01,4.317273E+01,3.909239E+03,6.339060E+03,2.129758E-01,6.210860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199937E+01,4.231431E+01,2.400000E+01,4.236247E+01,2.410748E+04,3.055838E+04,1.313345E+00,2.994096E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.273862E+01,2.399964E+01,4.287741E+01,2.997255E+03,3.221122E+03,1.632860E-01,3.155979E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199889E+01,4.369098E+01,2.400000E+01,4.236309E+01
09:00:00,1.935497E+04,4.868445E+04,1.054630E+00,4.770757E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200250E+01,4.842249E+01,2.399832E+01,4.314145E+01,2.994478E+03,1.011406E+04,1.631407E-01,9.909731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199927E+01,3.760332E+01,2.399949E+01,4.377000E+01,3.204537E+04,4.762420E+04,1.745706E+00,4.666777E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199819E+01,4.336306E+01,2.399850E+01,4.314774E+01,3.850211E+03,6.562270E+03,2.097599E-01,6.429556E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199900E+01,4.226930E+01,2.400000E+01,4.236265E+01,2.309469E+04,3.291406E+04,1.258180E+00,3.224928E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199856E+01,4.276245E+01,2.399948E+01,4.287467E+01,2.940260E+03,3.452730E+03,1.601810E-01,3.382903E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.369051E+01,2.400000E+01,4.236318E+01
09:10:00,1.918359E+04,5.029699E+04,1.045297E+00,4.928800E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200251E+01,4.842813E+01,2.399832E+01,4.311951E+01,2.908868E+03,1.026973E+04,1.584760E-01,1.006235E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199925E+01,3.735796E+01,2.399942E+01,4.386969E+01,3.188709E+04,4.944182E+04,1.737087E+00,4.844910E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199819E+01,4.336221E+01,2.399850E+01,4.312492E+01,3.847869E+03,6.712737E+03,2.096308E-01,6.576981E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199896E+01,4.222137E+01,2.400000E+01,4.236284E+01,2.300914E+04,3.434270E+04,1.253507E+00,3.364935E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199853E+01,4.277985E+01,2.399944E+01,4.285835E+01,2.938234E+03,3.632189E+03,1.600703E-01,3.558733E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368980E+01,2.400000E+01,4.236327E+01
09:20:00,1.902044E+04,5.188773E+04,1.036407E+00,5.084687E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200242E+01,4.971542E+01,2.399832E+01,4.332993E+01,2.827769E+03,1.042033E+04,1.540570E-01,1.021001E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199933E+01,3.721305E+01,2.399935E+01,4.401205E+01,3.173344E+04,5.118386E+04,1.728717E+00,5.015622E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199823E+01,4.394827E+01,2.399849E+01,4.333738E+01,3.846210E+03,6.846568E+03,2.095387E-01,6.708105E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199894E+01,4.218500E+01,2.400000E+01,4.236299E+01,2.292864E+04,3.575126E+04,1.249109E+00,3.502974E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199856E+01,4.286001E+01,2.399942E+01,4.290047E+01,2.936618E+03,3.812808E+03,1.599819E-01,3.735699E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368924E+01,2.400000E+01,4.236335E+01
09:30:00,1.886158E+04,5.345431E+04,1.027759E+00,5.238234E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200322E+01,4.979000E+01,2.399800E+01,4.330868E+01,2.748431E+03,1.056762E+04,1.497340E-01,1.035443E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199932E+01,3.712985E+01,2.399928E+01,4.416066E+01,3.158221E+04,5.284543E+04,1.720487E+00,5.178473E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.396194E+01,2.399819E+01,4.331691E+01,3.844935E+03,6.963747E+03,2.094679E-01,6.822915E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199893E+01,4.215676E+01,2.400000E+01,4.236312E+01,2.285121E+04,3.713419E+04,1.244882E+00,3.638502E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199861E+01,4.295770E+01,2.399937E+01,4.294160E+01,2.935231E+03,3.993549E+03,1.599061E-01,3.912785E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368874E+01,2.400000E+01,4.236342E+01
09:40:00,1.870524E+04,5.498293E+04,1.019247E+00,5.388071E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200335E+01,4.976723E+01,2.399789E+01,4.328527E+01,2.669927E+03,1.071240E+04,1.454567E-01,1.049638E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199932E+01,3.707008E+01,2.399921E+01,4.428033E+01,3.143222E+04,5.440379E+04,1.712327E+00,5.331220E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.395377E+01,2.399809E+01,4.329514E+01,3.843791E+03,7.062406E+03,2.094046E-01,6.919578E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199892E+01,4.213419E+01,2.400000E+01,4.236325E+01,2.277507E+04,3.847843E+04,1.240730E+00,3.770238E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199867E+01,4.303527E+01,2.399930E+01,4.295176E+01,2.933989E+03,4.171003E+03,1.598384E-01,4.086650E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368828E+01,2.400000E+01,4.236348E+01
09:50:00,1.855068E+04,5.646985E+04,1.010834E+00,5.533826E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200335E+01,4.977844E+01,2.399786E+01,4.326546E+01,2.592551E+03,1.085453E+04,1.412409E-01,1.063574E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199931E+01,3.701634E+01,2.399915E+01,4.436235E+01,3.128303E+04,5.586155E+04,1.704209E+00,5.474113E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.395459E+01,2.399807E+01,4.327834E+01,3.842981E+03,7.143532E+03,2.093596E-01,6.999063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199891E+01,4.211585E+01,2.400000E+01,4.236337E+01,2.270088E+04,3.977991E+04,1.236685E+00,3.897784E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199872E+01,4.308426E+01,2.399927E+01,4.293977E+01,2.932860E+03,4.345217E+03,1.597768E-01,4.257341E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368784E+01,2.400000E+01,4.236354E+01
10:00:00,1.839750E+04,5.790870E+04,1.002495E+00,5.674872E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200335E+01,4.978648E+01,2.399786E+01,4.324672E+01,2.515088E+03,1.099484E+04,1.370208E-01,1.077329E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199931E+01,3.696441E+01,2.399911E+01,4.441345E+01,3.113437E+04,5.721454E+04,1.696121E+00,5.606739E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.395427E+01,2.399806E+01,4.326263E+01,3.842063E+03,7.207370E+03,2.093094E-01,7.061610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199890E+01,4.210089E+01,2.400000E+01,4.236349E+01,2.262674E+04,4.103340E+04,1.232649E+00,4.020621E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.311159E+01,2.399925E+01,4.292197E+01,2.931819E+03,4.515377E+03,1.597201E-01,4.424059E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368744E+01,2.400000E+01,4.236360E+01
10:10:00,1.836963E+04,5.918248E+04,1.000984E+00,5.799741E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200336E+01,4.979242E+01,2.399787E+01,4.322948E+01,2.504726E+03,1.107426E+04,1.364564E-01,1.085117E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199931E+01,3.691470E+01,2.399907E+01,4.444355E+01,3.111589E+04,5.834250E+04,1.695126E+00,5.717313E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.395377E+01,2.399807E+01,4.324877E+01,3.841307E+03,7.254014E+03,2.092681E-01,7.107311E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199890E+01,4.208870E+01,2.400000E+01,4.236360E+01,2.261123E+04,4.218111E+04,1.231807E+00,4.133090E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199878E+01,4.312640E+01,2.399926E+01,4.290649E+01,2.930850E+03,4.680457E+03,1.596674E-01,4.585801E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368705E+01,2.400000E+01,4.236365E+01
10:20:00,1.834474E+04,6.039302E+04,9.996366E-01,5.918411E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200336E+01,4.979821E+01,2.399789E+01,4.321406E+01,2.495435E+03,1.115134E+04,1.359502E-01,1.092675E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199931E+01,3.686807E+01,2.399905E+01,4.446054E+01,3.109958E+04,5.935425E+04,1.694247E+00,5.816498E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.395333E+01,2.399808E+01,4.323727E+01,3.840599E+03,7.283679E+03,2.092294E-01,7.136376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199889E+01,4.207877E+01,2.400000E+01,4.236371E+01,2.259725E+04,4.326754E+04,1.231048E+00,4.239555E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199879E+01,4.313482E+01,2.399926E+01,4.289426E+01,2.929945E+03,4.839432E+03,1.596180E-01,4.741561E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368669E+01,2.400000E+01,4.236369E+01
10:30:00,1.832132E+04,6.153475E+04,9.983617E-01,6.030308E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200336E+01,4.980371E+01,2.399790E+01,4.320014E+01,2.486686E+03,1.122636E+04,1.354735E-01,1.100030E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199931E+01,3.682485E+01,2.399904E+01,4.446927E+01,3.108426E+04,6.024659E+04,1.693414E+00,5.903955E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.395292E+01,2.399809E+01,4.322763E+01,3.839945E+03,7.296642E+03,2.091937E-01,7.149078E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199889E+01,4.207070E+01,2.400000E+01,4.236381E+01,2.258431E+04,4.428770E+04,1.230345E+00,4.339522E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199879E+01,4.313997E+01,2.399927E+01,4.288390E+01,2.929093E+03,4.991280E+03,1.595716E-01,4.890338E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368635E+01,2.400000E+01,4.236373E+01
10:40:00,1.829932E+04,6.260913E+04,9.971626E-01,6.135593E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200336E+01,4.980894E+01,2.399791E+01,4.318765E+01,2.478454E+03,1.129947E+04,1.350251E-01,1.107198E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,3.678492E+01,2.399903E+01,4.447248E+01,3.106987E+04,6.103271E+04,1.692630E+00,5.980991E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.395253E+01,2.399809E+01,4.321973E+01,3.839341E+03,7.295090E+03,2.091608E-01,7.147556E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199889E+01,4.206412E+01,2.400000E+01,4.236391E+01,2.257224E+04,4.524303E+04,1.229689E+00,4.433132E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199880E+01,4.314319E+01,2.399927E+01,4.287450E+01,2.928290E+03,5.137287E+03,1.595278E-01,5.033392E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368603E+01,2.400000E+01,4.236377E+01
10:50:00,1.827855E+04,6.360782E+04,9.960310E-01,6.233458E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200336E+01,4.981392E+01,2.399793E+01,4.317653E+01,2.470644E+03,1.137078E+04,1.345995E-01,1.114187E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,3.674801E+01,2.399902E+01,4.447181E+01,3.105628E+04,6.170183E+04,1.691889E+00,6.046559E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.395215E+01,2.399810E+01,4.321347E+01,3.838781E+03,7.278542E+03,2.091302E-01,7.131344E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199888E+01,4.205876E+01,2.400000E+01,4.236401E+01,2.256092E+04,4.612621E+04,1.229073E+00,4.519670E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199880E+01,4.314511E+01,2.399927E+01,4.286596E+01,2.927528E+03,5.275321E+03,1.594864E-01,5.168635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368572E+01,2.400000E+01,4.236381E+01
11:00:00,1.825883E+04,6.452573E+04,9.949568E-01,6.323403E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200336E+01,4.981870E+01,2.399794E+01,4.316670E+01,2.463187E+03,1.144034E+04,1.341933E-01,1.121005E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,3.671381E+01,2.399901E+01,4.446837E+01,3.104337E+04,6.225173E+04,1.691186E+00,6.100443E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.395180E+01,2.399811E+01,4.320875E+01,3.838260E+03,7.247601E+03,2.091018E-01,7.101028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199888E+01,4.205437E+01,2.400000E+01,4.236411E+01,2.255024E+04,4.693282E+04,1.228492E+00,4.598703E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199880E+01,4.314612E+01,2.399928E+01,4.285840E+01,2.926805E+03,5.404181E+03,1.594469E-01,5.294889E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368543E+01,2.400000E+01,4.236384E+01
11:10:00,1.824005E+04,6.535349E+04,9.939334E-01,6.404514E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200336E+01,4.982328E+01,2.399795E+01,4.315813E+01,2.456042E+03,1.150585E+04,1.338040E-01,1.127425E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,3.668207E+01,2.399901E+01,4.446297E+01,3.103105E+04,6.267544E+04,1.690515E+00,6.141961E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.395145E+01,2.399811E+01,4.320548E+01,3.837774E+03,7.202487E+03,2.090752E-01,7.056826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199888E+01,4.205078E+01,2.400000E+01,4.236421E+01,2.254012E+04,4.765359E+04,1.227941E+00,4.669325E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199880E+01,4.314653E+01,2.399928E+01,4.285185E+01,2.926115E+03,5.522387E+03,1.594094E-01,5.410705E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368515E+01,2.400000E+01,4.236388E+01
11:20:00,1.822209E+04,6.608788E+04,9.929546E-01,6.476475E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200336E+01,4.982770E+01,2.399796E+01,4.315138E+01,2.449167E+03,1.156738E+04,1.334294E-01,1.133455E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,3.665257E+01,2.399901E+01,4.445677E+01,3.101925E+04,6.297545E+04,1.689873E+00,6.171356E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.395112E+01,2.399812E+01,4.320453E+01,3.837319E+03,7.144553E+03,2.090505E-01,7.000064E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199888E+01,4.204783E+01,2.400000E+01,4.236431E+01,2.253050E+04,4.828607E+04,1.227417E+00,4.731297E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199880E+01,4.314654E+01,2.399929E+01,4.284654E+01,2.925456E+03,5.629097E+03,1.593735E-01,5.515256E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368487E+01,2.400000E+01,4.236390E+01
11:30:00,1.820486E+04,6.672724E+04,9.920159E-01,6.539123E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200336E+01,4.983195E+01,2.399797E+01,4.314582E+01,2.442533E+03,1.162498E+04,1.330680E-01,1.139101E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,3.662512E+01,2.399901E+01,4.445042E+01,3.100792E+04,6.315686E+04,1.689255E+00,6.189130E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.395080E+01,2.399812E+01,4.320487E+01,3.836893E+03,7.075550E+03,2.090272E-01,6.932457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199888E+01,4.204540E+01,2.400000E+01,4.236439E+01,2.252134E+04,4.882925E+04,1.226918E+00,4.784519E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199881E+01,4.314632E+01,2.399929E+01,4.284236E+01,2.924826E+03,5.723611E+03,1.593391E-01,5.607859E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368461E+01,2.400000E+01,4.236392E+01
11:40:00,1.818829E+04,6.727086E+04,9.911132E-01,6.592389E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200336E+01,4.983607E+01,2.399798E+01,4.314132E+01,2.436111E+03,1.167873E+04,1.327182E-01,1.144368E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,3.659954E+01,2.399901E+01,4.444409E+01,3.099701E+04,6.322675E+04,1.688660E+00,6.195975E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.395049E+01,2.399813E+01,4.320630E+01,3.836491E+03,6.997523E+03,2.090053E-01,6.856008E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199888E+01,4.204339E+01,2.400000E+01,4.236448E+01,2.251258E+04,4.928337E+04,1.226440E+00,4.829014E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199881E+01,4.314596E+01,2.399929E+01,4.283909E+01,2.924221E+03,5.805269E+03,1.593062E-01,5.687866E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368437E+01,2.400000E+01,4.236394E+01
11:50:00,1.817233E+04,6.771936E+04,9.902431E-01,6.636334E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200337E+01,4.984006E+01,2.399799E+01,4.313783E+01,2.429884E+03,1.172868E+04,1.323789E-01,1.149262E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,3.657567E+01,2.399901E+01,4.443779E+01,3.098646E+04,6.319451E+04,1.688086E+00,6.192813E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.395019E+01,2.399813E+01,4.320868E+01,3.836112E+03,6.912907E+03,2.089846E-01,6.773103E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199888E+01,4.204172E+01,2.400000E+01,4.236456E+01,2.250418E+04,4.964944E+04,1.225983E+00,4.864882E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199881E+01,4.314552E+01,2.399929E+01,4.283658E+01,2.923639E+03,5.873527E+03,1.592745E-01,5.754744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368412E+01,2.400000E+01,4.236397E+01
12:00:00,1.815690E+04,6.807451E+04,9.894024E-01,6.671132E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200337E+01,4.984394E+01,2.399799E+01,4.313525E+01,2.423827E+03,1.177488E+04,1.320489E-01,1.153789E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,3.655335E+01,2.399900E+01,4.443148E+01,3.097626E+04,6.307204E+04,1.687530E+00,6.180809E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.394990E+01,2.399813E+01,4.321181E+01,3.835753E+03,6.824473E+03,2.089651E-01,6.686457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199888E+01,4.204033E+01,2.400000E+01,4.236464E+01,2.249612E+04,4.992980E+04,1.225544E+00,4.892351E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199881E+01,4.314504E+01,2.399930E+01,4.283474E+01,2.923079E+03,5.927942E+03,1.592439E-01,5.808058E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368389E+01,2.400000E+01,4.236399E+01
12:10:00,1.892717E+04,6.759461E+04,1.031359E+00,6.624006E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200193E+01,4.693025E+01,2.399887E+01,4.273170E+01,2.842892E+03,1.141519E+04,1.548804E-01,1.118533E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199970E+01,3.647791E+01,2.399977E+01,4.429883E+01,3.151235E+04,6.237280E+04,1.716715E+00,6.112205E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199767E+01,4.276511E+01,2.399895E+01,4.276775E+01,3.835784E+03,6.736288E+03,2.089683E-01,6.600056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199967E+01,4.203687E+01,2.400000E+01,4.236476E+01,2.285413E+04,4.978604E+04,1.245057E+00,4.878224E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199958E+01,4.301818E+01,2.399980E+01,4.271774E+01,2.922576E+03,5.968753E+03,1.592168E-01,5.848044E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199902E+01,4.368311E+01,2.400000E+01,4.236403E+01
12:20:00,1.970244E+04,6.703093E+04,1.073582E+00,6.568641E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200136E+01,4.646370E+01,2.399917E+01,4.267264E+01,3.263326E+03,1.105355E+04,1.777861E-01,1.083085E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199959E+01,3.641992E+01,2.399980E+01,4.417014E+01,3.205283E+04,6.162005E+04,1.746132E+00,6.038333E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199727E+01,4.258534E+01,2.399922E+01,4.270331E+01,3.835608E+03,6.652033E+03,2.089602E-01,6.517505E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.203654E+01,2.400000E+01,4.236481E+01,2.321436E+04,4.957054E+04,1.264690E+00,4.857065E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199948E+01,4.289793E+01,2.399984E+01,4.263823E+01,2.922079E+03,5.995795E+03,1.591899E-01,5.874539E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199897E+01,4.368305E+01,2.400000E+01,4.236405E+01
12:30:00,2.048096E+04,6.639297E+04,1.115981E+00,6.505987E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200124E+01,4.645622E+01,2.399926E+01,4.267228E+01,3.683731E+03,1.069025E+04,2.006902E-01,1.047473E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199953E+01,3.634466E+01,2.399979E+01,4.401335E+01,3.259617E+04,6.083747E+04,1.775703E+00,5.961531E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199718E+01,4.258402E+01,2.399930E+01,4.270342E+01,3.835172E+03,6.575874E+03,2.089379E-01,6.442887E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199960E+01,4.203618E+01,2.400000E+01,4.236487E+01,2.357497E+04,4.929081E+04,1.284343E+00,4.829611E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199938E+01,4.276121E+01,2.399986E+01,4.257777E+01,2.921577E+03,6.009019E+03,1.591627E-01,5.887496E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199895E+01,4.368303E+01,2.400000E+01,4.236406E+01
12:40:00,2.126206E+04,6.568916E+04,1.158520E+00,6.436881E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200125E+01,4.647117E+01,2.399926E+01,4.267297E+01,4.106479E+03,1.032471E+04,2.237194E-01,1.011649E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199855E+01,3.629884E+01,2.399940E+01,4.392906E+01,3.314186E+04,6.004854E+04,1.805402E+00,5.884108E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199716E+01,4.258828E+01,2.399930E+01,4.270558E+01,3.834984E+03,6.513144E+03,2.089277E-01,6.381424E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199892E+01,4.203746E+01,2.400000E+01,4.236491E+01,2.393779E+04,4.895438E+04,1.304105E+00,4.796610E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199853E+01,4.270016E+01,2.399974E+01,4.256820E+01,2.921085E+03,6.008525E+03,1.591359E-01,5.887011E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.368302E+01,2.400000E+01,4.236408E+01
