Time,TZ_ATOLYE:MUGLA ANN HTG 99% CONDNS DB:Des Heat Load [W],TZ_ATOLYE:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],TZ_ATOLYE:MUGLA ANN HTG 99% CONDNS DB:Des Heat Mass Flow [kg/s],TZ_ATOLYE:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TZ_ATOLYE::Des Latent Heat Load [W],TZ_ATOLYE::Des Latent Cool Load [W],TZ_ATOLYE::Des Latent Heat Mass Flow [kg/s],TZ_ATOLYE::Des Latent Cool Mass Flow [kg/s],TZ_ATOLYE::Des Heat Load No DOAS [W],TZ_ATOLYE::Des Sens Cool Load No DOAS [W],TZ_ATOLYE::Des Latent Heat Load No DOAS [W],TZ_ATOLYE::Des Latent Cool Load No DOAS [W],TZ_ATOLYE:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Temperature [C],TZ_ATOLYE:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Relative Humidity [%],TZ_ATOLYE:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],TZ_ATOLYE:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],TZ_KONFSALON:MUGLA ANN HTG 99% CONDNS DB:Des Heat Load [W],TZ_KONFSALON:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],TZ_KONFSALON:MUGLA ANN HTG 99% CONDNS DB:Des Heat Mass Flow [kg/s],TZ_KONFSALON:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TZ_KONFSALON::Des Latent Heat Load [W],TZ_KONFSALON::Des Latent Cool Load [W],TZ_KONFSALON::Des Latent Heat Mass Flow [kg/s],TZ_KONFSALON::Des Latent Cool Mass Flow [kg/s],TZ_KONFSALON::Des Heat Load No DOAS [W],TZ_KONFSALON::Des Sens Cool Load No DOAS [W],TZ_KONFSALON::Des Latent Heat Load No DOAS [W],TZ_KONFSALON::Des Latent Cool Load No DOAS [W],TZ_KONFSALON:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Temperature [C],TZ_KONFSALON:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Relative Humidity [%],TZ_KONFSALON:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],TZ_KONFSALON:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],TZ_KORIDOR:MUGLA ANN HTG 99% CONDNS DB:Des Heat Load [W],TZ_KORIDOR:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],TZ_KORIDOR:MUGLA ANN HTG 99% CONDNS DB:Des Heat Mass Flow [kg/s],TZ_KORIDOR:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TZ_KORIDOR::Des Latent Heat Load [W],TZ_KORIDOR::Des Latent Cool Load [W],TZ_KORIDOR::Des Latent Heat Mass Flow [kg/s],TZ_KORIDOR::Des Latent Cool Mass Flow [kg/s],TZ_KORIDOR::Des Heat Load No DOAS [W],TZ_KORIDOR::Des Sens Cool Load No DOAS [W],TZ_KORIDOR::Des Latent Heat Load No DOAS [W],TZ_KORIDOR::Des Latent Cool Load No DOAS [W],TZ_KORIDOR:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Temperature [C],TZ_KORIDOR:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Relative Humidity [%],TZ_KORIDOR:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],TZ_KORIDOR:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],TZ_MERDVN:MUGLA ANN HTG 99% CONDNS DB:Des Heat Load [W],TZ_MERDVN:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],TZ_MERDVN:MUGLA ANN HTG 99% CONDNS DB:Des Heat Mass Flow [kg/s],TZ_MERDVN:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TZ_MERDVN::Des Latent Heat Load [W],TZ_MERDVN::Des Latent Cool Load [W],TZ_MERDVN::Des Latent Heat Mass Flow [kg/s],TZ_MERDVN::Des Latent Cool Mass Flow [kg/s],TZ_MERDVN::Des Heat Load No DOAS [W],TZ_MERDVN::Des Sens Cool Load No DOAS [W],TZ_MERDVN::Des Latent Heat Load No DOAS [W],TZ_MERDVN::Des Latent Cool Load No DOAS [W],TZ_MERDVN:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Temperature [C],TZ_MERDVN:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Relative Humidity [%],TZ_MERDVN:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],TZ_MERDVN:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],TZ_ODA:MUGLA ANN HTG 99% CONDNS DB:Des Heat Load [W],TZ_ODA:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],TZ_ODA:MUGLA ANN HTG 99% CONDNS DB:Des Heat Mass Flow [kg/s],TZ_ODA:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TZ_ODA::Des Latent Heat Load [W],TZ_ODA::Des Latent Cool Load [W],TZ_ODA::Des Latent Heat Mass Flow [kg/s],TZ_ODA::Des Latent Cool Mass Flow [kg/s],TZ_ODA::Des Heat Load No DOAS [W],TZ_ODA::Des Sens Cool Load No DOAS [W],TZ_ODA::Des Latent Heat Load No DOAS [W],TZ_ODA::Des Latent Cool Load No DOAS [W],TZ_ODA:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Temperature [C],TZ_ODA:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Relative Humidity [%],TZ_ODA:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],TZ_ODA:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],TZ_WC:MUGLA ANN HTG 99% CONDNS DB:Des Heat Load [W],TZ_WC:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],TZ_WC:MUGLA ANN HTG 99% CONDNS DB:Des Heat Mass Flow [kg/s],TZ_WC:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TZ_WC::Des Latent Heat Load [W],TZ_WC::Des Latent Cool Load [W],TZ_WC::Des Latent Heat Mass Flow [kg/s],TZ_WC::Des Latent Cool Mass Flow [kg/s],TZ_WC::Des Heat Load No DOAS [W],TZ_WC::Des Sens Cool Load No DOAS [W],TZ_WC::Des Latent Heat Load No DOAS [W],TZ_WC::Des Latent Cool Load No DOAS [W],TZ_WC:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Temperature [C],TZ_WC:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Relative Humidity [%],TZ_WC:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],TZ_WC:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
12:50:00,2.204541E+04,6.492334E+04,1.201182E+00,6.361701E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200126E+01,4.645726E+01,2.399925E+01,4.267297E+01,4.529268E+03,9.957754E+03,2.467508E-01,9.756854E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199851E+01,3.619924E+01,2.399939E+01,4.376070E+01,3.368960E+04,5.926328E+04,1.835212E+00,5.807044E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199716E+01,4.258503E+01,2.399930E+01,4.270637E+01,3.834648E+03,6.468085E+03,2.089094E-01,6.337277E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199888E+01,4.203683E+01,2.400000E+01,4.236500E+01,2.430139E+04,4.856512E+04,1.323908E+00,4.758436E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199840E+01,4.258213E+01,2.399972E+01,4.255255E+01,2.920609E+03,5.994572E+03,1.591100E-01,5.873340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368282E+01,2.400000E+01,4.236410E+01
13:00:00,2.283076E+04,6.409773E+04,1.243953E+00,6.280661E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200125E+01,4.645607E+01,2.399926E+01,4.267365E+01,4.953001E+03,9.589186E+03,2.698335E-01,9.395633E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199850E+01,3.610655E+01,2.399945E+01,4.362657E+01,3.423916E+04,5.848529E+04,1.865122E+00,5.730695E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199715E+01,4.258502E+01,2.399930E+01,4.270764E+01,3.834354E+03,6.443207E+03,2.088934E-01,6.312902E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199887E+01,4.203614E+01,2.400000E+01,4.236507E+01,2.466628E+04,4.812528E+04,1.343780E+00,4.715305E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199831E+01,4.250286E+01,2.399973E+01,4.254978E+01,2.920145E+03,5.967588E+03,1.590847E-01,5.846902E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368263E+01,2.400000E+01,4.236413E+01
13:10:00,2.204732E+04,6.471329E+04,1.201272E+00,6.341029E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200266E+01,4.936312E+01,2.399842E+01,4.308812E+01,4.529467E+03,1.002632E+04,2.467591E-01,9.823922E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199970E+01,3.603018E+01,2.399986E+01,4.363892E+01,3.369852E+04,5.872978E+04,1.835683E+00,5.754697E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199844E+01,4.376724E+01,2.399849E+01,4.318045E+01,3.834070E+03,6.439561E+03,2.088779E-01,6.309330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199967E+01,4.203345E+01,2.400000E+01,4.236516E+01,2.430420E+04,4.833019E+04,1.324053E+00,4.735375E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199947E+01,4.255684E+01,2.399989E+01,4.267146E+01,2.919695E+03,5.928018E+03,1.590602E-01,5.808132E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199902E+01,4.368191E+01,2.400000E+01,4.236417E+01
13:20:00,2.125657E+04,6.527952E+04,1.158204E+00,6.396623E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200321E+01,4.984550E+01,2.399817E+01,4.314375E+01,4.102703E+03,1.046364E+04,2.235091E-01,1.025241E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199979E+01,3.604122E+01,2.399980E+01,4.373584E+01,3.315121E+04,5.898218E+04,1.805893E+00,5.779525E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199881E+01,4.394802E+01,2.399824E+01,4.324388E+01,3.833790E+03,6.457362E+03,2.088626E-01,6.326771E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.203333E+01,2.400000E+01,4.236518E+01,2.393749E+04,4.848916E+04,1.304075E+00,4.750953E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199946E+01,4.266048E+01,2.399980E+01,4.274377E+01,2.919257E+03,5.876675E+03,1.590363E-01,5.757827E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199897E+01,4.368188E+01,2.400000E+01,4.236419E+01
13:30:00,2.046186E+04,6.579186E+04,1.114923E+00,6.446957E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200333E+01,4.985683E+01,2.399804E+01,4.314542E+01,3.675385E+03,1.090025E+04,2.002290E-01,1.068021E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199976E+01,3.605714E+01,2.399971E+01,4.387629E+01,3.260002E+04,5.922835E+04,1.775894E+00,5.803759E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199887E+01,4.394968E+01,2.399814E+01,4.324571E+01,3.833514E+03,6.495651E+03,2.088476E-01,6.364286E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199960E+01,4.203324E+01,2.400000E+01,4.236521E+01,2.356886E+04,4.860095E+04,1.283992E+00,4.761920E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199942E+01,4.278074E+01,2.399969E+01,4.281237E+01,2.918831E+03,5.814597E+03,1.590131E-01,5.697006E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199894E+01,4.368188E+01,2.400000E+01,4.236420E+01
13:40:00,1.966426E+04,6.624976E+04,1.071484E+00,6.491958E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200336E+01,4.984375E+01,2.399803E+01,4.314941E+01,3.246033E+03,1.133588E+04,1.768399E-01,1.110707E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199927E+01,3.606822E+01,2.399931E+01,4.395616E+01,3.204594E+04,5.945493E+04,1.745739E+00,5.826076E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.394514E+01,2.399813E+01,4.324983E+01,3.833241E+03,6.551607E+03,2.088327E-01,6.419110E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199892E+01,4.203467E+01,2.400000E+01,4.236523E+01,2.319845E+04,4.866537E+04,1.263815E+00,4.768256E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199866E+01,4.283988E+01,2.399945E+01,4.282764E+01,2.918416E+03,5.743018E+03,1.589905E-01,5.626874E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.368189E+01,2.400000E+01,4.236422E+01
13:50:00,1.886425E+04,6.665877E+04,1.027915E+00,6.532169E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200336E+01,4.986489E+01,2.399803E+01,4.315467E+01,2.816143E+03,1.177037E+04,1.534216E-01,1.153283E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199927E+01,3.608923E+01,2.399922E+01,4.408555E+01,3.148948E+04,5.966073E+04,1.715453E+00,5.846355E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.394851E+01,2.399812E+01,4.325513E+01,3.832969E+03,6.622755E+03,2.088179E-01,6.488819E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199888E+01,4.203434E+01,2.400000E+01,4.236526E+01,2.282677E+04,4.868760E+04,1.243569E+00,4.770461E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199862E+01,4.294804E+01,2.399937E+01,4.284554E+01,2.918012E+03,5.663420E+03,1.589685E-01,5.548885E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368172E+01,2.400000E+01,4.236424E+01
14:00:00,1.806221E+04,6.702741E+04,9.842345E-01,6.568423E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200337E+01,4.987098E+01,2.399802E+01,4.315986E+01,2.385370E+03,1.220357E+04,1.299553E-01,1.195736E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199927E+01,3.610834E+01,2.399915E+01,4.417925E+01,3.093096E+04,5.984940E+04,1.685055E+00,5.864955E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.394837E+01,2.399812E+01,4.326005E+01,3.832696E+03,6.707530E+03,2.088030E-01,6.571880E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199887E+01,4.203392E+01,2.400000E+01,4.236528E+01,2.245384E+04,4.867502E+04,1.223258E+00,4.769260E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199868E+01,4.302266E+01,2.399933E+01,4.285171E+01,2.917617E+03,5.577531E+03,1.589470E-01,5.464734E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368156E+01,2.400000E+01,4.236427E+01
14:10:00,1.804380E+04,6.661162E+04,9.832377E-01,6.527721E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200337E+01,4.987435E+01,2.399802E+01,4.316523E+01,2.376898E+03,1.223052E+04,1.294933E-01,1.198392E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199927E+01,3.612476E+01,2.399910E+01,4.424023E+01,3.091651E+04,5.951228E+04,1.684274E+00,5.831955E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.394798E+01,2.399812E+01,4.326494E+01,3.832051E+03,6.804020E+03,2.087663E-01,6.666419E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199887E+01,4.203354E+01,2.400000E+01,4.236530E+01,2.244215E+04,4.828506E+04,1.222612E+00,4.731096E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199873E+01,4.306835E+01,2.399932E+01,4.285553E+01,2.917194E+03,5.486980E+03,1.589237E-01,5.376014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368140E+01,2.400000E+01,4.236430E+01
14:20:00,1.802823E+04,6.616942E+04,9.823909E-01,6.484402E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200337E+01,4.987802E+01,2.399802E+01,4.317129E+01,2.370438E+03,1.225287E+04,1.291407E-01,1.200596E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199928E+01,3.613865E+01,2.399907E+01,4.427852E+01,3.090452E+04,5.916136E+04,1.683622E+00,5.797579E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.394768E+01,2.399811E+01,4.327078E+01,3.831624E+03,6.910852E+03,2.087416E-01,6.771090E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199887E+01,4.203320E+01,2.400000E+01,4.236530E+01,2.243320E+04,4.787291E+04,1.222117E+00,4.690751E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.309495E+01,2.399931E+01,4.286010E+01,2.916791E+03,5.394115E+03,1.589015E-01,5.285027E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368124E+01,2.400000E+01,4.236431E+01
14:30:00,1.801390E+04,6.571762E+04,9.816104E-01,6.440130E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200337E+01,4.988154E+01,2.399802E+01,4.317720E+01,2.364716E+03,1.227128E+04,1.288284E-01,1.202413E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199928E+01,3.615039E+01,2.399905E+01,4.430292E+01,3.089374E+04,5.880853E+04,1.683034E+00,5.763005E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.394740E+01,2.399811E+01,4.327637E+01,3.831469E+03,7.026658E+03,2.087317E-01,6.884554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199887E+01,4.203289E+01,2.400000E+01,4.236528E+01,2.242612E+04,4.745155E+04,1.221724E+00,4.649494E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199877E+01,4.311062E+01,2.399931E+01,4.286516E+01,2.916418E+03,5.301596E+03,1.588811E-01,5.194380E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368108E+01,2.400000E+01,4.236432E+01
14:40:00,1.800040E+04,6.527351E+04,9.808747E-01,6.396612E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200337E+01,4.988490E+01,2.399801E+01,4.318266E+01,2.358835E+03,1.228663E+04,1.285080E-01,1.203922E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199928E+01,3.616032E+01,2.399904E+01,4.431894E+01,3.088368E+04,5.846581E+04,1.682487E+00,5.729422E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.394712E+01,2.399811E+01,4.328139E+01,3.831074E+03,7.149998E+03,2.087101E-01,7.005400E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199887E+01,4.203261E+01,2.400000E+01,4.236526E+01,2.241891E+04,4.703553E+04,1.221332E+00,4.608741E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199879E+01,4.312029E+01,2.399931E+01,4.286996E+01,2.916056E+03,5.212475E+03,1.588613E-01,5.107060E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368092E+01,2.400000E+01,4.236434E+01
14:50:00,1.798753E+04,6.485637E+04,9.801736E-01,6.355734E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200337E+01,4.988815E+01,2.399801E+01,4.318734E+01,2.353597E+03,1.229830E+04,1.282227E-01,1.205070E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199928E+01,3.616866E+01,2.399903E+01,4.432964E+01,3.087415E+04,5.814702E+04,1.681968E+00,5.698183E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.394685E+01,2.399811E+01,4.328556E+01,3.830831E+03,7.279361E+03,2.086969E-01,7.132146E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199887E+01,4.203234E+01,2.400000E+01,4.236523E+01,2.241249E+04,4.664035E+04,1.220984E+00,4.570024E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199879E+01,4.312647E+01,2.399931E+01,4.287415E+01,2.915699E+03,5.130173E+03,1.588419E-01,5.026423E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368077E+01,2.400000E+01,4.236435E+01
15:00:00,1.797516E+04,6.449319E+04,9.794996E-01,6.320146E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200337E+01,4.989131E+01,2.399800E+01,4.319088E+01,2.348440E+03,1.230667E+04,1.279417E-01,1.205893E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199929E+01,3.617560E+01,2.399902E+01,4.433669E+01,3.086502E+04,5.787097E+04,1.681470E+00,5.671133E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.394659E+01,2.399810E+01,4.328856E+01,3.830550E+03,7.413159E+03,2.086816E-01,7.263239E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199887E+01,4.203209E+01,2.400000E+01,4.236521E+01,2.240631E+04,4.628769E+04,1.220649E+00,4.535470E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199880E+01,4.313044E+01,2.399931E+01,4.287761E+01,2.915348E+03,5.058267E+03,1.588227E-01,4.955971E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368062E+01,2.400000E+01,4.236436E+01
15:10:00,1.796321E+04,6.420568E+04,9.788482E-01,6.291974E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200337E+01,4.989438E+01,2.399800E+01,4.319249E+01,2.343425E+03,1.231088E+04,1.276685E-01,1.206308E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199929E+01,3.618127E+01,2.399902E+01,4.434116E+01,3.085622E+04,5.764925E+04,1.680991E+00,5.649406E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.394634E+01,2.399810E+01,4.328976E+01,3.830262E+03,7.549443E+03,2.086659E-01,7.396767E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199887E+01,4.203185E+01,2.400000E+01,4.236518E+01,2.240037E+04,4.599413E+04,1.220326E+00,4.506707E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199880E+01,4.313291E+01,2.399930E+01,4.288007E+01,2.915001E+03,4.997480E+03,1.588038E-01,4.896413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368047E+01,2.400000E+01,4.236436E+01
15:20:00,1.795161E+04,6.400850E+04,9.782163E-01,6.272653E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200337E+01,4.989739E+01,2.399799E+01,4.319308E+01,2.338531E+03,1.231094E+04,1.274019E-01,1.206314E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199929E+01,3.618581E+01,2.399901E+01,4.434440E+01,3.084769E+04,5.748959E+04,1.680526E+00,5.633762E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.394609E+01,2.399810E+01,4.329082E+01,3.829967E+03,7.686646E+03,2.086498E-01,7.531195E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199887E+01,4.203161E+01,2.400000E+01,4.236514E+01,2.239463E+04,4.577125E+04,1.220014E+00,4.484869E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199880E+01,4.313438E+01,2.399930E+01,4.288167E+01,2.914658E+03,4.947315E+03,1.587852E-01,4.847263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368032E+01,2.400000E+01,4.236435E+01
15:30:00,1.794032E+04,6.391065E+04,9.776014E-01,6.263066E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200338E+01,4.990032E+01,2.399799E+01,4.319227E+01,2.333744E+03,1.230683E+04,1.271411E-01,1.205912E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199929E+01,3.618933E+01,2.399901E+01,4.434720E+01,3.083938E+04,5.739522E+04,1.680073E+00,5.624515E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.394585E+01,2.399810E+01,4.329082E+01,3.829665E+03,7.823201E+03,2.086334E-01,7.664988E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199887E+01,4.203138E+01,2.400000E+01,4.236509E+01,2.238909E+04,4.562625E+04,1.219712E+00,4.470663E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199880E+01,4.313517E+01,2.399930E+01,4.288246E+01,2.914320E+03,4.906464E+03,1.587667E-01,4.807238E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368017E+01,2.400000E+01,4.236434E+01
15:40:00,1.792932E+04,6.391622E+04,9.770017E-01,6.263614E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200338E+01,4.990320E+01,2.399799E+01,4.319020E+01,2.329050E+03,1.229853E+04,1.268854E-01,1.205099E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199929E+01,3.619194E+01,2.399901E+01,4.434981E+01,3.083127E+04,5.736540E+04,1.679631E+00,5.621594E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.394561E+01,2.399809E+01,4.328987E+01,3.829358E+03,7.957652E+03,2.086166E-01,7.796720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199887E+01,4.203115E+01,2.400000E+01,4.236503E+01,2.238370E+04,4.556231E+04,1.219419E+00,4.464398E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199880E+01,4.313554E+01,2.399930E+01,4.288240E+01,2.913985E+03,4.872841E+03,1.587485E-01,4.774295E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.368002E+01,2.400000E+01,4.236432E+01
15:50:00,1.791856E+04,6.402385E+04,9.764156E-01,6.274164E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200338E+01,4.990602E+01,2.399799E+01,4.318698E+01,2.324441E+03,1.228603E+04,1.266344E-01,1.203875E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199929E+01,3.619374E+01,2.399901E+01,4.435228E+01,3.082333E+04,5.739525E+04,1.679199E+00,5.624521E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.394537E+01,2.399809E+01,4.328808E+01,3.829044E+03,8.088603E+03,2.085995E-01,7.925023E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199887E+01,4.203092E+01,2.400000E+01,4.236498E+01,2.237846E+04,4.557831E+04,1.219134E+00,4.465967E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199880E+01,4.313564E+01,2.399930E+01,4.288148E+01,2.913654E+03,4.843535E+03,1.587305E-01,4.745582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.367988E+01,2.400000E+01,4.236431E+01
16:00:00,1.790803E+04,6.422171E+04,9.758420E-01,6.293556E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200338E+01,4.990880E+01,2.399799E+01,4.318272E+01,2.319908E+03,1.226933E+04,1.263874E-01,1.202239E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,3.619480E+01,2.399901E+01,4.435460E+01,3.081555E+04,5.747244E+04,1.678775E+00,5.632086E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.394515E+01,2.399809E+01,4.328553E+01,3.828725E+03,8.214769E+03,2.085821E-01,8.048637E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199887E+01,4.203069E+01,2.400000E+01,4.236492E+01,2.237335E+04,4.566485E+04,1.218856E+00,4.474447E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199880E+01,4.313558E+01,2.399930E+01,4.287976E+01,2.913327E+03,4.815047E+03,1.587126E-01,4.717670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.367974E+01,2.400000E+01,4.236429E+01
16:10:00,1.816566E+04,6.424328E+04,9.898805E-01,6.295671E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200338E+01,4.991152E+01,2.399799E+01,4.317749E+01,2.458812E+03,1.211215E+04,1.339549E-01,1.186836E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,3.619521E+01,2.399902E+01,4.435679E+01,3.098385E+04,5.742862E+04,1.687943E+00,5.627793E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.394492E+01,2.399809E+01,4.328233E+01,3.842737E+03,8.321747E+03,2.093455E-01,8.153452E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199887E+01,4.203046E+01,2.400000E+01,4.236487E+01,2.249279E+04,4.569949E+04,1.225362E+00,4.477842E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199880E+01,4.313541E+01,2.399929E+01,4.287729E+01,2.926820E+03,4.772973E+03,1.594477E-01,4.676447E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.367960E+01,2.400000E+01,4.236428E+01
16:20:00,1.842791E+04,6.433899E+04,1.004174E+00,6.305047E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200365E+01,4.897751E+01,2.399802E+01,4.308898E+01,2.599698E+03,1.195262E+04,1.416299E-01,1.171204E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199904E+01,3.620819E+01,2.399908E+01,4.433556E+01,3.115484E+04,5.742381E+04,1.697258E+00,5.627320E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199882E+01,4.366979E+01,2.399812E+01,4.317948E+01,3.856952E+03,8.422655E+03,2.101198E-01,8.252320E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.203656E+01,2.400000E+01,4.236482E+01,2.261460E+04,4.579640E+04,1.231998E+00,4.487338E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199877E+01,4.310728E+01,2.399930E+01,4.284883E+01,2.940482E+03,4.730441E+03,1.601920E-01,4.634775E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199882E+01,4.370944E+01,2.400000E+01,4.236427E+01
16:30:00,1.869240E+04,6.450439E+04,1.018583E+00,6.321239E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200305E+01,4.892952E+01,2.399815E+01,4.308223E+01,2.741302E+03,1.179115E+04,1.493440E-01,1.155380E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199904E+01,3.622770E+01,2.399909E+01,4.430630E+01,3.132723E+04,5.745316E+04,1.706645E+00,5.630180E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199857E+01,4.366345E+01,2.399826E+01,4.317500E+01,3.871267E+03,8.516624E+03,2.108996E-01,8.344388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.204557E+01,2.400000E+01,4.236477E+01,2.273772E+04,4.595175E+04,1.238705E+00,4.502558E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199875E+01,4.307077E+01,2.399933E+01,4.282261E+01,2.954253E+03,4.687177E+03,1.609422E-01,4.592386E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199884E+01,4.371755E+01,2.400000E+01,4.236425E+01
16:40:00,1.895888E+04,6.473398E+04,1.033100E+00,6.343714E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200295E+01,4.894992E+01,2.399821E+01,4.307609E+01,2.883718E+03,1.162792E+04,1.571023E-01,1.139384E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199904E+01,3.624826E+01,2.399911E+01,4.428172E+01,3.150084E+04,5.751135E+04,1.716098E+00,5.635862E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199852E+01,4.366699E+01,2.399831E+01,4.317172E+01,3.885668E+03,8.602761E+03,2.116842E-01,8.428783E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.205430E+01,2.400000E+01,4.236471E+01,2.286194E+04,4.616096E+04,1.245471E+00,4.523052E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199873E+01,4.304160E+01,2.399936E+01,4.280988E+01,2.968118E+03,4.642959E+03,1.616975E-01,4.549062E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.371586E+01,2.400000E+01,4.236423E+01
16:50:00,1.922712E+04,6.502119E+04,1.047712E+00,6.371834E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200296E+01,4.894668E+01,2.399823E+01,4.306909E+01,3.026806E+03,1.146301E+04,1.648972E-01,1.123223E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199904E+01,3.626709E+01,2.399912E+01,4.426548E+01,3.167550E+04,5.759258E+04,1.725608E+00,5.643800E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199852E+01,4.366634E+01,2.399833E+01,4.316770E+01,3.900143E+03,8.680218E+03,2.124727E-01,8.504673E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.206147E+01,2.400000E+01,4.236466E+01,2.298712E+04,4.641868E+04,1.252290E+00,4.548299E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199871E+01,4.302332E+01,2.399938E+01,4.280548E+01,2.982066E+03,4.597616E+03,1.624574E-01,4.504636E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.371529E+01,2.400000E+01,4.236420E+01
17:00:00,1.949692E+04,6.535307E+04,1.062410E+00,6.404328E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200295E+01,4.894568E+01,2.399825E+01,4.306185E+01,3.170492E+03,1.129646E+04,1.727248E-01,1.106901E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199904E+01,3.628360E+01,2.399913E+01,4.425620E+01,3.185112E+04,5.768244E+04,1.735169E+00,5.652583E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199852E+01,4.366622E+01,2.399834E+01,4.316362E+01,3.914684E+03,8.750181E+03,2.132648E-01,8.573222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.206703E+01,2.400000E+01,4.236461E+01,2.311316E+04,4.671407E+04,1.259155E+00,4.577236E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199869E+01,4.301323E+01,2.399938E+01,4.280257E+01,2.996089E+03,4.548969E+03,1.632213E-01,4.456972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.371566E+01,2.400000E+01,4.236418E+01
17:10:00,1.998039E+04,6.552116E+04,1.088745E+00,6.420738E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200246E+01,4.773327E+01,2.399858E+01,4.290406E+01,3.432074E+03,1.101554E+04,1.869763E-01,1.079363E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199958E+01,3.631097E+01,2.399972E+01,4.421245E+01,3.214756E+04,5.766757E+04,1.751306E+00,5.651074E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199810E+01,4.322978E+01,2.399865E+01,4.298297E+01,3.915296E+03,8.825136E+03,2.132996E-01,8.646660E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199957E+01,4.207121E+01,2.400000E+01,4.236452E+01,2.333969E+04,4.694870E+04,1.271504E+00,4.600191E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199944E+01,4.296472E+01,2.399975E+01,4.275359E+01,2.996393E+03,4.511997E+03,1.632381E-01,4.420749E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199897E+01,4.371558E+01,2.400000E+01,4.236413E+01
17:20:00,2.046259E+04,6.572389E+04,1.115005E+00,6.440530E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200218E+01,4.746717E+01,2.399872E+01,4.286954E+01,3.692250E+03,1.073427E+04,2.011515E-01,1.051791E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199951E+01,3.632677E+01,2.399976E+01,4.417114E+01,3.244386E+04,5.765546E+04,1.767433E+00,5.649825E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199790E+01,4.313819E+01,2.399878E+01,4.294503E+01,3.915516E+03,8.889808E+03,2.133130E-01,8.710025E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199957E+01,4.207278E+01,2.400000E+01,4.236449E+01,2.356489E+04,4.717338E+04,1.283779E+00,4.622170E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199939E+01,4.292174E+01,2.399977E+01,4.271843E+01,2.996589E+03,4.473339E+03,1.632489E-01,4.382872E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199894E+01,4.371567E+01,2.400000E+01,4.236411E+01
17:30:00,2.094511E+04,6.594967E+04,1.141287E+00,6.462588E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200209E+01,4.746515E+01,2.399878E+01,4.286749E+01,3.951858E+03,1.045217E+04,2.152955E-01,1.024139E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199942E+01,3.634849E+01,2.399972E+01,4.411828E+01,3.274067E+04,5.763862E+04,1.783589E+00,5.648121E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199785E+01,4.313791E+01,2.399883E+01,4.294399E+01,3.915483E+03,8.943249E+03,2.133124E-01,8.762384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199949E+01,4.207494E+01,2.400000E+01,4.236444E+01,2.378919E+04,4.739941E+04,1.296005E+00,4.644284E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199926E+01,4.286992E+01,2.399975E+01,4.268912E+01,2.996722E+03,4.432988E+03,1.632563E-01,4.343337E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199891E+01,4.371576E+01,2.400000E+01,4.236410E+01
17:40:00,2.142785E+04,6.618544E+04,1.167582E+00,6.485631E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200210E+01,4.746943E+01,2.399877E+01,4.286224E+01,4.212507E+03,1.016846E+04,2.294943E-01,9.963362E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199861E+01,3.636471E+01,2.399936E+01,4.408844E+01,3.303792E+04,5.760851E+04,1.799771E+00,5.645121E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199783E+01,4.313930E+01,2.399883E+01,4.294184E+01,3.915585E+03,8.984659E+03,2.133181E-01,8.802957E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199890E+01,4.207752E+01,2.400000E+01,4.236440E+01,2.401409E+04,4.763223E+04,1.308256E+00,4.667077E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199859E+01,4.284476E+01,2.399960E+01,4.268216E+01,2.996822E+03,4.390935E+03,1.632617E-01,4.302135E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.371590E+01,2.400000E+01,4.236407E+01
17:50:00,2.191086E+04,6.641720E+04,1.193892E+00,6.508283E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200211E+01,4.746302E+01,2.399877E+01,4.285693E+01,4.472611E+03,9.883734E+03,2.436633E-01,9.684338E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199859E+01,3.639195E+01,2.399933E+01,4.403675E+01,3.333562E+04,5.755608E+04,1.815978E+00,5.639936E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199783E+01,4.313805E+01,2.399883E+01,4.293956E+01,3.915522E+03,9.013246E+03,2.133147E-01,8.830966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199887E+01,4.207970E+01,2.400000E+01,4.236434E+01,2.423878E+04,4.785672E+04,1.320493E+00,4.689059E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199850E+01,4.280250E+01,2.399956E+01,4.267290E+01,2.996897E+03,4.347168E+03,1.632658E-01,4.259253E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.371592E+01,2.400000E+01,4.236404E+01
18:00:00,2.239416E+04,6.663496E+04,1.220218E+00,6.529563E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200210E+01,4.746222E+01,2.399877E+01,4.285215E+01,4.732979E+03,9.597668E+03,2.578468E-01,9.403999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199859E+01,3.641715E+01,2.399935E+01,4.399723E+01,3.363376E+04,5.747998E+04,1.832208E+00,5.632432E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199783E+01,4.313805E+01,2.399883E+01,4.293787E+01,3.915459E+03,9.026268E+03,2.133113E-01,8.843724E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199887E+01,4.208147E+01,2.400000E+01,4.236428E+01,2.446371E+04,4.806298E+04,1.332744E+00,4.709255E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199847E+01,4.277434E+01,2.399956E+01,4.266884E+01,2.996953E+03,4.303714E+03,1.632689E-01,4.216677E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.371593E+01,2.400000E+01,4.236401E+01
18:10:00,2.393577E+04,6.576702E+04,1.304194E+00,6.444419E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200087E+01,4.559947E+01,2.399953E+01,4.251312E+01,5.562696E+03,8.749085E+03,3.030498E-01,8.572541E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199951E+01,3.655386E+01,2.399990E+01,4.389321E+01,3.454264E+04,5.676062E+04,1.881694E+00,5.561864E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199679E+01,4.242017E+01,2.399955E+01,4.253629E+01,3.958465E+03,8.980057E+03,2.156545E-01,8.798448E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199972E+01,4.209573E+01,2.400000E+01,4.236420E+01,2.518037E+04,4.777423E+04,1.371790E+00,4.680951E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199953E+01,4.268674E+01,2.399990E+01,4.256957E+01,3.038466E+03,4.217321E+03,1.655306E-01,4.132032E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199905E+01,4.379298E+01,2.400000E+01,4.236396E+01
18:20:00,2.548768E+04,6.482651E+04,1.388726E+00,6.352159E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200043E+01,4.536933E+01,2.399974E+01,4.247394E+01,6.396701E+03,7.892706E+03,3.484869E-01,7.733446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199959E+01,3.668933E+01,2.399996E+01,4.380678E+01,3.545800E+04,5.597403E+04,1.931531E+00,5.484703E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199653E+01,4.233679E+01,2.399975E+01,4.249013E+01,4.002127E+03,8.916706E+03,2.180338E-01,8.736378E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199980E+01,4.211283E+01,2.400000E+01,4.236415E+01,2.590322E+04,4.747455E+04,1.411173E+00,4.651575E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199961E+01,4.261890E+01,2.399996E+01,4.249937E+01,3.080480E+03,4.128520E+03,1.678196E-01,4.045027E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199907E+01,4.381143E+01,2.400000E+01,4.236391E+01
18:30:00,2.704638E+04,6.379983E+04,1.473630E+00,6.251459E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200040E+01,4.536716E+01,2.399976E+01,4.247351E+01,7.233322E+03,7.030017E+03,3.940643E-01,6.888165E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199910E+01,3.678408E+01,2.399992E+01,4.374760E+01,3.637740E+04,5.511142E+04,1.981589E+00,5.400097E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199647E+01,4.233790E+01,2.399977E+01,4.249025E+01,4.046171E+03,8.755682E+03,2.204335E-01,8.578610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199958E+01,4.212522E+01,2.400000E+01,4.236411E+01,2.662962E+04,4.712317E+04,1.450746E+00,4.617133E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199922E+01,4.258014E+01,2.399994E+01,4.246994E+01,3.122788E+03,4.037319E+03,1.701246E-01,3.955670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199897E+01,4.381373E+01,2.400000E+01,4.236386E+01
18:40:00,2.861052E+04,6.266625E+04,1.558829E+00,6.140283E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200040E+01,4.536717E+01,2.399976E+01,4.247336E+01,8.071055E+03,6.162016E+03,4.397020E-01,6.037626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199864E+01,3.689796E+01,2.399988E+01,4.367642E+01,3.730010E+04,5.415635E+04,2.031825E+00,5.306430E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199644E+01,4.233931E+01,2.399977E+01,4.249072E+01,4.090277E+03,8.546735E+03,2.228373E-01,8.373889E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199937E+01,4.213985E+01,2.400000E+01,4.236407E+01,2.735817E+04,4.661166E+04,1.490440E+00,4.566991E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.253992E+01,2.399992E+01,4.244797E+01,3.165346E+03,3.942317E+03,1.724431E-01,3.862589E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199890E+01,4.381451E+01,2.400000E+01,4.236382E+01
18:50:00,3.017942E+04,6.140901E+04,1.644288E+00,6.016988E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200040E+01,4.536699E+01,2.399976E+01,4.247330E+01,8.909708E+03,5.288398E+03,4.853888E-01,5.181582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199841E+01,3.703534E+01,2.399987E+01,4.358996E+01,3.822569E+04,5.310158E+04,2.082219E+00,5.202996E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199643E+01,4.234004E+01,2.399977E+01,4.249106E+01,4.134510E+03,8.307152E+03,2.252479E-01,8.139151E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199927E+01,4.215701E+01,2.400000E+01,4.236400E+01,2.808846E+04,4.600544E+04,1.530226E+00,4.507566E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199865E+01,4.249917E+01,2.399993E+01,4.243421E+01,3.208130E+03,3.844392E+03,1.747740E-01,3.766645E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199888E+01,4.381486E+01,2.400000E+01,4.236378E+01
19:00:00,3.175257E+04,6.000830E+04,1.729978E+00,5.879637E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200040E+01,4.536668E+01,2.399976E+01,4.247345E+01,9.751434E+03,4.409320E+03,5.312377E-01,4.320196E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199737E+01,3.714063E+01,2.399979E+01,4.352460E+01,3.915392E+04,5.189929E+04,2.132757E+00,5.085107E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199642E+01,4.234119E+01,2.399977E+01,4.249193E+01,4.179094E+03,8.043182E+03,2.276767E-01,7.880520E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.217051E+01,2.400000E+01,4.236395E+01,2.882164E+04,4.517291E+04,1.570161E+00,4.425967E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199803E+01,4.247820E+01,2.399991E+01,4.243153E+01,3.251126E+03,3.743825E+03,1.771163E-01,3.668112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.381534E+01,2.400000E+01,4.236373E+01
