Time,TZ_ATOLYE:MUGLA ANN HTG 99% CONDNS DB:Des Heat Load [W],TZ_ATOLYE:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],TZ_ATOLYE:MUGLA ANN HTG 99% CONDNS DB:Des Heat Mass Flow [kg/s],TZ_ATOLYE:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TZ_ATOLYE::Des Latent Heat Load [W],TZ_ATOLYE::Des Latent Cool Load [W],TZ_ATOLYE::Des Latent Heat Mass Flow [kg/s],TZ_ATOLYE::Des Latent Cool Mass Flow [kg/s],TZ_ATOLYE::Des Heat Load No DOAS [W],TZ_ATOLYE::Des Sens Cool Load No DOAS [W],TZ_ATOLYE::Des Latent Heat Load No DOAS [W],TZ_ATOLYE::Des Latent Cool Load No DOAS [W],TZ_ATOLYE:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Temperature [C],TZ_ATOLYE:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Relative Humidity [%],TZ_ATOLYE:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],TZ_ATOLYE:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],TZ_KONFSALON:MUGLA ANN HTG 99% CONDNS DB:Des Heat Load [W],TZ_KONFSALON:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],TZ_KONFSALON:MUGLA ANN HTG 99% CONDNS DB:Des Heat Mass Flow [kg/s],TZ_KONFSALON:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TZ_KONFSALON::Des Latent Heat Load [W],TZ_KONFSALON::Des Latent Cool Load [W],TZ_KONFSALON::Des Latent Heat Mass Flow [kg/s],TZ_KONFSALON::Des Latent Cool Mass Flow [kg/s],TZ_KONFSALON::Des Heat Load No DOAS [W],TZ_KONFSALON::Des Sens Cool Load No DOAS [W],TZ_KONFSALON::Des Latent Heat Load No DOAS [W],TZ_KONFSALON::Des Latent Cool Load No DOAS [W],TZ_KONFSALON:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Temperature [C],TZ_KONFSALON:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Relative Humidity [%],TZ_KONFSALON:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],TZ_KONFSALON:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],TZ_KORIDOR:MUGLA ANN HTG 99% CONDNS DB:Des Heat Load [W],TZ_KORIDOR:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],TZ_KORIDOR:MUGLA ANN HTG 99% CONDNS DB:Des Heat Mass Flow [kg/s],TZ_KORIDOR:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TZ_KORIDOR::Des Latent Heat Load [W],TZ_KORIDOR::Des Latent Cool Load [W],TZ_KORIDOR::Des Latent Heat Mass Flow [kg/s],TZ_KORIDOR::Des Latent Cool Mass Flow [kg/s],TZ_KORIDOR::Des Heat Load No DOAS [W],TZ_KORIDOR::Des Sens Cool Load No DOAS [W],TZ_KORIDOR::Des Latent Heat Load No DOAS [W],TZ_KORIDOR::Des Latent Cool Load No DOAS [W],TZ_KORIDOR:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Temperature [C],TZ_KORIDOR:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Relative Humidity [%],TZ_KORIDOR:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],TZ_KORIDOR:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],TZ_MERDVN:MUGLA ANN HTG 99% CONDNS DB:Des Heat Load [W],TZ_MERDVN:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],TZ_MERDVN:MUGLA ANN HTG 99% CONDNS DB:Des Heat Mass Flow [kg/s],TZ_MERDVN:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TZ_MERDVN::Des Latent Heat Load [W],TZ_MERDVN::Des Latent Cool Load [W],TZ_MERDVN::Des Latent Heat Mass Flow [kg/s],TZ_MERDVN::Des Latent Cool Mass Flow [kg/s],TZ_MERDVN::Des Heat Load No DOAS [W],TZ_MERDVN::Des Sens Cool Load No DOAS [W],TZ_MERDVN::Des Latent Heat Load No DOAS [W],TZ_MERDVN::Des Latent Cool Load No DOAS [W],TZ_MERDVN:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Temperature [C],TZ_MERDVN:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Relative Humidity [%],TZ_MERDVN:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],TZ_MERDVN:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],TZ_ODA:MUGLA ANN HTG 99% CONDNS DB:Des Heat Load [W],TZ_ODA:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],TZ_ODA:MUGLA ANN HTG 99% CONDNS DB:Des Heat Mass Flow [kg/s],TZ_ODA:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TZ_ODA::Des Latent Heat Load [W],TZ_ODA::Des Latent Cool Load [W],TZ_ODA::Des Latent Heat Mass Flow [kg/s],TZ_ODA::Des Latent Cool Mass Flow [kg/s],TZ_ODA::Des Heat Load No DOAS [W],TZ_ODA::Des Sens Cool Load No DOAS [W],TZ_ODA::Des Latent Heat Load No DOAS [W],TZ_ODA::Des Latent Cool Load No DOAS [W],TZ_ODA:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Temperature [C],TZ_ODA:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Relative Humidity [%],TZ_ODA:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],TZ_ODA:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],TZ_WC:MUGLA ANN HTG 99% CONDNS DB:Des Heat Load [W],TZ_WC:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],TZ_WC:MUGLA ANN HTG 99% CONDNS DB:Des Heat Mass Flow [kg/s],TZ_WC:MUGLA ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],TZ_WC::Des Latent Heat Load [W],TZ_WC::Des Latent Cool Load [W],TZ_WC::Des Latent Heat Mass Flow [kg/s],TZ_WC::Des Latent Cool Mass Flow [kg/s],TZ_WC::Des Heat Load No DOAS [W],TZ_WC::Des Sens Cool Load No DOAS [W],TZ_WC::Des Latent Heat Load No DOAS [W],TZ_WC::Des Latent Cool Load No DOAS [W],TZ_WC:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Temperature [C],TZ_WC:MUGLA ANN HTG 99% CONDNS DB:Heating Zone Relative Humidity [%],TZ_WC:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],TZ_WC:MUGLA ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
19:10:00,3.185358E+04,5.991343E+04,1.735474E+00,5.870320E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200040E+01,4.536641E+01,2.399976E+01,4.247392E+01,9.797234E+03,4.313768E+03,5.337220E-01,4.226581E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199734E+01,3.728576E+01,2.399980E+01,4.343187E+01,3.924328E+04,5.136349E+04,2.137617E+00,5.032591E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199642E+01,4.234221E+01,2.399977E+01,4.249361E+01,4.180329E+03,7.803995E+03,2.277421E-01,7.646170E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199883E+01,4.218786E+01,2.400000E+01,4.236386E+01,2.886979E+04,4.492544E+04,1.572761E+00,4.401720E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199794E+01,4.245311E+01,2.399991E+01,4.243040E+01,3.252819E+03,3.683712E+03,1.772082E-01,3.609215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199884E+01,4.381583E+01,2.400000E+01,4.236367E+01
19:20:00,3.194745E+04,5.965631E+04,1.740588E+00,5.845125E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200041E+01,4.502757E+01,2.399976E+01,4.236478E+01,9.840884E+03,4.223937E+03,5.360887E-01,4.138576E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199734E+01,3.737825E+01,2.399983E+01,4.330483E+01,3.932817E+04,5.070360E+04,2.142238E+00,4.967932E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199639E+01,4.211258E+01,2.399977E+01,4.236513E+01,4.181314E+03,7.549599E+03,2.277937E-01,7.396919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199883E+01,4.220244E+01,2.400000E+01,4.236377E+01,2.891431E+04,4.455308E+04,1.575161E+00,4.365240E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199790E+01,4.240441E+01,2.399991E+01,4.240126E+01,3.254192E+03,3.623258E+03,1.772827E-01,3.549982E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199884E+01,4.381627E+01,2.400000E+01,4.236362E+01
19:30:00,3.203751E+04,5.920150E+04,1.745489E+00,5.800549E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.200006E+01,4.501820E+01,2.399991E+01,4.236337E+01,9.883990E+03,4.138545E+03,5.384283E-01,4.054915E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199736E+01,3.743248E+01,2.399985E+01,4.316839E+01,3.941094E+04,4.997399E+04,2.146740E+00,4.896433E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199613E+01,4.210942E+01,2.399993E+01,4.236326E+01,4.182256E+03,7.361902E+03,2.278435E-01,7.213017E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199884E+01,4.221406E+01,2.400000E+01,4.236370E+01,2.895795E+04,4.402030E+04,1.577519E+00,4.313039E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199786E+01,4.235481E+01,2.399994E+01,4.237446E+01,3.255453E+03,3.562412E+03,1.773512E-01,3.490367E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199884E+01,4.381667E+01,2.400000E+01,4.236358E+01
19:40:00,3.212522E+04,5.851650E+04,1.750262E+00,5.733413E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.502326E+01,2.399997E+01,4.236373E+01,9.926252E+03,4.057192E+03,5.407243E-01,3.975207E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199738E+01,3.746834E+01,2.399987E+01,4.304377E+01,3.949242E+04,4.910557E+04,2.151171E+00,4.811330E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199608E+01,4.211294E+01,2.399998E+01,4.236370E+01,4.183089E+03,7.192247E+03,2.278878E-01,7.046794E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199884E+01,4.222318E+01,2.400000E+01,4.236362E+01,2.900060E+04,4.332547E+04,1.579827E+00,4.244957E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199782E+01,4.232013E+01,2.399998E+01,4.236306E+01,3.256622E+03,3.502601E+03,1.774148E-01,3.431766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.381704E+01,2.400000E+01,4.236353E+01
19:50:00,3.221119E+04,5.756351E+04,1.754939E+00,5.640019E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199998E+01,4.502244E+01,2.399999E+01,4.236358E+01,9.969485E+03,3.979494E+03,5.430744E-01,3.899078E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199739E+01,3.749668E+01,2.399989E+01,4.293815E+01,3.957297E+04,4.809558E+04,2.155551E+00,4.712355E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199607E+01,4.211343E+01,2.399999E+01,4.236341E+01,4.184050E+03,7.024535E+03,2.279392E-01,6.882473E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.223039E+01,2.400000E+01,4.236355E+01,2.904347E+04,4.239942E+04,1.582150E+00,4.154220E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199779E+01,4.230130E+01,2.399999E+01,4.236185E+01,3.257717E+03,3.443023E+03,1.774744E-01,3.373393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.381739E+01,2.400000E+01,4.236347E+01
20:00:00,3.229582E+04,5.625997E+04,1.759542E+00,5.512278E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199998E+01,4.502233E+01,2.400000E+01,4.236355E+01,1.001071E+04,3.905528E+03,5.453201E-01,3.826599E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199740E+01,3.752118E+01,2.399991E+01,4.285048E+01,3.965281E+04,4.690619E+04,2.159893E+00,4.595802E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199607E+01,4.211425E+01,2.400000E+01,4.236328E+01,4.184752E+03,6.852145E+03,2.279774E-01,6.713570E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.223615E+01,2.400000E+01,4.236348E+01,2.908487E+04,4.130117E+04,1.584402E+00,4.046609E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199777E+01,4.229280E+01,2.400000E+01,4.236322E+01,3.258745E+03,3.383549E+03,1.775304E-01,3.315121E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.381773E+01,2.400000E+01,4.236342E+01
20:10:00,3.231721E+04,5.461499E+04,1.760701E+00,5.351084E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199998E+01,4.502236E+01,2.400000E+01,4.236354E+01,1.001911E+04,3.862760E+03,5.457779E-01,3.784687E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199741E+01,3.754255E+01,2.399992E+01,4.277743E+01,3.966717E+04,4.560387E+04,2.160669E+00,4.468185E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199607E+01,4.211507E+01,2.400000E+01,4.236315E+01,4.185473E+03,6.672453E+03,2.280168E-01,6.537512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.224079E+01,2.400000E+01,4.236340E+01,2.909706E+04,3.988396E+04,1.585063E+00,3.907749E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199776E+01,4.228935E+01,2.400000E+01,4.236388E+01,3.259715E+03,3.323710E+03,1.775832E-01,3.256492E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.381805E+01,2.400000E+01,4.236337E+01
20:20:00,3.233669E+04,5.257121E+04,1.761756E+00,5.150816E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199998E+01,4.502237E+01,2.400000E+01,4.236354E+01,1.002665E+04,3.822003E+03,5.461891E-01,3.744747E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199741E+01,3.756092E+01,2.399994E+01,4.271592E+01,3.968015E+04,4.409130E+04,2.161370E+00,4.319969E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199607E+01,4.211583E+01,2.400000E+01,4.236302E+01,4.186115E+03,6.485547E+03,2.280518E-01,6.354386E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.224454E+01,2.400000E+01,4.236332E+01,2.910807E+04,3.815771E+04,1.585661E+00,3.738609E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199776E+01,4.228793E+01,2.400000E+01,4.236368E+01,3.260636E+03,3.262913E+03,1.776334E-01,3.196925E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.381835E+01,2.400000E+01,4.236332E+01
20:30:00,3.235500E+04,5.041467E+04,1.762752E+00,4.939514E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199998E+01,4.502238E+01,2.400000E+01,4.236354E+01,1.003377E+04,3.783037E+03,5.465772E-01,3.706563E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199742E+01,3.757652E+01,2.399995E+01,4.266372E+01,3.969236E+04,4.247569E+04,2.162033E+00,4.161670E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199607E+01,4.211655E+01,2.400000E+01,4.236289E+01,4.186703E+03,6.303423E+03,2.280839E-01,6.175945E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.224758E+01,2.400000E+01,4.236324E+01,2.911828E+04,3.634385E+04,1.586216E+00,3.560887E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199775E+01,4.228732E+01,2.400000E+01,4.236327E+01,3.261514E+03,3.203723E+03,1.776812E-01,3.138932E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.381864E+01,2.400000E+01,4.236327E+01
20:40:00,3.237224E+04,4.828505E+04,1.763691E+00,4.730857E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199998E+01,4.502239E+01,2.400000E+01,4.236354E+01,1.004051E+04,3.745710E+03,5.469449E-01,3.669985E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199742E+01,3.758973E+01,2.399995E+01,4.261929E+01,3.970385E+04,4.090008E+04,2.162659E+00,4.007293E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199607E+01,4.211723E+01,2.400000E+01,4.236276E+01,4.187244E+03,6.131385E+03,2.281134E-01,6.007386E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.225006E+01,2.400000E+01,4.236317E+01,2.912782E+04,3.460031E+04,1.586734E+00,3.390057E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199775E+01,4.228713E+01,2.400000E+01,4.236299E+01,3.262354E+03,3.147144E+03,1.777270E-01,3.083497E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.381892E+01,2.400000E+01,4.236322E+01
20:50:00,3.238856E+04,4.627694E+04,1.764579E+00,4.534105E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199998E+01,4.502239E+01,2.400000E+01,4.236354E+01,1.004694E+04,3.709905E+03,5.472952E-01,3.634899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199743E+01,3.760099E+01,2.399996E+01,4.258141E+01,3.971474E+04,3.940246E+04,2.163252E+00,3.860560E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199607E+01,4.211789E+01,2.400000E+01,4.236263E+01,4.187743E+03,5.972571E+03,2.281406E-01,5.851784E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.225207E+01,2.400000E+01,4.236309E+01,2.913676E+04,3.296524E+04,1.587221E+00,3.229856E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199775E+01,4.228725E+01,2.400000E+01,4.236285E+01,3.263160E+03,3.093687E+03,1.777709E-01,3.031121E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.381919E+01,2.400000E+01,4.236317E+01
21:00:00,3.240406E+04,4.452168E+04,1.765424E+00,4.362129E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199998E+01,4.502240E+01,2.400000E+01,4.236354E+01,1.005310E+04,3.675501E+03,5.476309E-01,3.601187E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199743E+01,3.761066E+01,2.399997E+01,4.254910E+01,3.972509E+04,3.808989E+04,2.163816E+00,3.731957E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199607E+01,4.211851E+01,2.400000E+01,4.236250E+01,4.188205E+03,5.831105E+03,2.281658E-01,5.713179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.225372E+01,2.400000E+01,4.236301E+01,2.914521E+04,3.153660E+04,1.587680E+00,3.089881E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199775E+01,4.228759E+01,2.400000E+01,4.236275E+01,3.263935E+03,3.043664E+03,1.778131E-01,2.982110E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.381946E+01,2.400000E+01,4.236312E+01
21:10:00,3.241551E+04,4.310621E+04,1.766048E+00,4.223445E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199998E+01,4.502241E+01,2.400000E+01,4.236354E+01,9.395094E+03,3.565817E+03,5.117868E-01,3.493719E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199743E+01,3.761903E+01,2.399997E+01,4.252151E+01,3.890657E+04,3.689716E+04,2.119232E+00,3.615097E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199608E+01,4.211911E+01,2.400000E+01,4.236236E+01,4.106289E+03,5.699257E+03,2.237031E-01,5.583997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199886E+01,4.225507E+01,2.400000E+01,4.236293E+01,2.858557E+04,3.028733E+04,1.557194E+00,2.967481E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199775E+01,4.228805E+01,2.400000E+01,4.236266E+01,3.238331E+03,2.994177E+03,1.764183E-01,2.933624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.381971E+01,2.400000E+01,4.236307E+01
21:20:00,3.242633E+04,4.208517E+04,1.766638E+00,4.123405E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199998E+01,4.503384E+01,2.400000E+01,4.236354E+01,8.735228E+03,3.461022E+03,4.758444E-01,3.391040E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199839E+01,3.780546E+01,2.399998E+01,4.250204E+01,3.808762E+04,3.596429E+04,2.074629E+00,3.523695E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199642E+01,4.397836E+01,2.400000E+01,4.236313E+01,4.024280E+03,5.587956E+03,2.192357E-01,5.474947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199898E+01,4.242625E+01,2.400000E+01,4.236297E+01,2.802521E+04,2.933082E+04,1.526671E+00,2.873764E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199796E+01,4.265360E+01,2.400000E+01,4.236280E+01,3.212699E+03,2.949288E+03,1.750220E-01,2.889643E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199889E+01,4.452486E+01,2.400000E+01,4.236335E+01
21:30:00,3.243658E+04,4.122756E+04,1.767196E+00,4.039379E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503416E+01,2.400000E+01,4.236354E+01,8.075918E+03,3.361031E+03,4.399325E-01,3.293068E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199846E+01,3.809152E+01,2.399998E+01,4.248767E+01,3.726898E+04,3.514543E+04,2.030078E+00,3.443466E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199833E+01,4.402404E+01,2.400000E+01,4.236310E+01,3.942242E+03,5.486673E+03,2.147667E-01,5.375713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199905E+01,4.267949E+01,2.400000E+01,4.236307E+01,2.746426E+04,2.850758E+04,1.496120E+00,2.793105E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199822E+01,4.312954E+01,2.400000E+01,4.236300E+01,3.187064E+03,2.906685E+03,1.736263E-01,2.847901E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199945E+01,4.471109E+01,2.400000E+01,4.236339E+01
21:40:00,3.244632E+04,4.045535E+04,1.767727E+00,3.963719E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503399E+01,2.400000E+01,4.236354E+01,7.416203E+03,3.265781E+03,4.039986E-01,3.199743E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199852E+01,3.838968E+01,2.399998E+01,4.247571E+01,3.645000E+04,3.439184E+04,1.985514E+00,3.369631E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199870E+01,4.399961E+01,2.400000E+01,4.236305E+01,3.860140E+03,5.391801E+03,2.102945E-01,5.282759E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199914E+01,4.292795E+01,2.400000E+01,4.236314E+01,2.690264E+04,2.776168E+04,1.465536E+00,2.720024E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199856E+01,4.351115E+01,2.400000E+01,4.236310E+01,3.161414E+03,2.865594E+03,1.722303E-01,2.807641E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199967E+01,4.466672E+01,2.400000E+01,4.236335E+01
21:50:00,3.245559E+04,3.973882E+04,1.768232E+00,3.893516E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503402E+01,2.400000E+01,4.236354E+01,6.756260E+03,3.175235E+03,3.680526E-01,3.111027E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199858E+01,3.866169E+01,2.399999E+01,4.246495E+01,3.563061E+04,3.368531E+04,1.940929E+00,3.300407E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199874E+01,4.400403E+01,2.400000E+01,4.236300E+01,3.777988E+03,5.301857E+03,2.058197E-01,5.194634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199923E+01,4.313677E+01,2.400000E+01,4.236318E+01,2.634052E+04,2.707177E+04,1.434929E+00,2.652428E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199885E+01,4.375125E+01,2.400000E+01,4.236311E+01,3.135741E+03,2.825693E+03,1.708329E-01,2.768547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.465103E+01,2.400000E+01,4.236333E+01
22:00:00,3.246443E+04,3.906186E+04,1.768714E+00,3.827189E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503403E+01,2.400000E+01,4.236354E+01,6.096121E+03,3.089372E+03,3.320960E-01,3.026899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199864E+01,3.890083E+01,2.399999E+01,4.245504E+01,3.481085E+04,3.301573E+04,1.896324E+00,3.234802E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199875E+01,4.400480E+01,2.400000E+01,4.236296E+01,3.695794E+03,5.215962E+03,2.013428E-01,5.110476E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.330383E+01,2.400000E+01,4.236318E+01,2.577799E+04,2.642589E+04,1.404302E+00,2.589146E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199903E+01,4.388438E+01,2.400000E+01,4.236308E+01,3.110045E+03,2.786795E+03,1.694343E-01,2.730436E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.465832E+01,2.400000E+01,4.236332E+01
22:10:00,3.247621E+04,3.841828E+04,1.769356E+00,3.764132E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503403E+01,2.400000E+01,4.236354E+01,6.099729E+03,3.083597E+03,3.322964E-01,3.021240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199869E+01,3.911142E+01,2.399999E+01,4.244595E+01,3.481916E+04,3.247400E+04,1.896824E+00,3.181725E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400488E+01,2.400000E+01,4.236291E+01,3.695907E+03,5.143221E+03,2.013499E-01,5.039207E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199937E+01,4.343760E+01,2.400000E+01,4.236317E+01,2.578275E+04,2.588306E+04,1.404579E+00,2.535961E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199914E+01,4.395668E+01,2.400000E+01,4.236304E+01,3.110681E+03,2.752006E+03,1.694703E-01,2.696350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199965E+01,4.466108E+01,2.400000E+01,4.236330E+01
22:20:00,3.248763E+04,3.780175E+04,1.769979E+00,3.703727E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503403E+01,2.400000E+01,4.236354E+01,6.104828E+03,3.077639E+03,3.325752E-01,3.015402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199873E+01,3.929882E+01,2.399999E+01,4.243767E+01,3.482720E+04,3.195540E+04,1.897303E+00,3.130915E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400508E+01,2.400000E+01,4.236287E+01,3.696051E+03,5.073225E+03,2.013585E-01,4.970626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199941E+01,4.354644E+01,2.400000E+01,4.236316E+01,2.578754E+04,2.536951E+04,1.404857E+00,2.485645E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199920E+01,4.399892E+01,2.400000E+01,4.236300E+01,3.111302E+03,2.718054E+03,1.695053E-01,2.663085E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466045E+01,2.400000E+01,4.236329E+01
22:30:00,3.249872E+04,3.720837E+04,1.770583E+00,3.645588E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503403E+01,2.400000E+01,4.236354E+01,6.109032E+03,3.071517E+03,3.328052E-01,3.009403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199877E+01,3.946680E+01,2.399999E+01,4.243016E+01,3.483427E+04,3.145700E+04,1.897696E+00,3.082082E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400528E+01,2.400000E+01,4.236282E+01,3.696170E+03,5.005660E+03,2.013658E-01,4.904427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199945E+01,4.363614E+01,2.400000E+01,4.236314E+01,2.579231E+04,2.488133E+04,1.405129E+00,2.437814E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199923E+01,4.402616E+01,2.400000E+01,4.236296E+01,3.111886E+03,2.684881E+03,1.695374E-01,2.630583E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466018E+01,2.400000E+01,4.236327E+01
22:40:00,3.250949E+04,3.663525E+04,1.771170E+00,3.589436E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503403E+01,2.400000E+01,4.236354E+01,6.113339E+03,3.065232E+03,3.330407E-01,3.003245E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199881E+01,3.961777E+01,2.399999E+01,4.242336E+01,3.484112E+04,3.097656E+04,1.898070E+00,3.035010E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400547E+01,2.400000E+01,4.236278E+01,3.696304E+03,4.940278E+03,2.013737E-01,4.840368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199949E+01,4.371044E+01,2.400000E+01,4.236311E+01,2.579718E+04,2.441552E+04,1.405404E+00,2.392175E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199926E+01,4.404463E+01,2.400000E+01,4.236292E+01,3.112445E+03,2.652444E+03,1.695679E-01,2.598802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466033E+01,2.400000E+01,4.236326E+01
22:50:00,3.251998E+04,3.608042E+04,1.771741E+00,3.535075E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503404E+01,2.400000E+01,4.236354E+01,6.117598E+03,3.058800E+03,3.332735E-01,2.996943E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199884E+01,3.975351E+01,2.399999E+01,4.241719E+01,3.484784E+04,3.051241E+04,1.898436E+00,2.989533E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400565E+01,2.400000E+01,4.236274E+01,3.696444E+03,4.876884E+03,2.013819E-01,4.778256E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199952E+01,4.377202E+01,2.400000E+01,4.236309E+01,2.580205E+04,2.396972E+04,1.405674E+00,2.348496E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199927E+01,4.405708E+01,2.400000E+01,4.236289E+01,3.112992E+03,2.620706E+03,1.695977E-01,2.567705E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466044E+01,2.400000E+01,4.236324E+01
23:00:00,3.253019E+04,3.554227E+04,1.772297E+00,3.482347E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503404E+01,2.400000E+01,4.236354E+01,6.121801E+03,3.052228E+03,3.335032E-01,2.990503E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199887E+01,3.987550E+01,2.399999E+01,4.241160E+01,3.485444E+04,3.006318E+04,1.898796E+00,2.945519E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400584E+01,2.400000E+01,4.236269E+01,3.696590E+03,4.815313E+03,2.013903E-01,4.717930E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199954E+01,4.382300E+01,2.400000E+01,4.236307E+01,2.580686E+04,2.354199E+04,1.405940E+00,2.306589E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199928E+01,4.406525E+01,2.400000E+01,4.236285E+01,3.113527E+03,2.589637E+03,1.696268E-01,2.537265E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466049E+01,2.400000E+01,4.236323E+01
23:10:00,3.254015E+04,3.501667E+04,1.772840E+00,3.430851E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503404E+01,2.400000E+01,4.236354E+01,6.125952E+03,3.045052E+03,3.337300E-01,2.983473E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199889E+01,3.998510E+01,2.399999E+01,4.240652E+01,3.486093E+04,2.962463E+04,1.899149E+00,2.902551E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400602E+01,2.400000E+01,4.236265E+01,3.696740E+03,4.755084E+03,2.013988E-01,4.658919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199956E+01,4.386515E+01,2.400000E+01,4.236304E+01,2.581159E+04,2.312808E+04,1.406199E+00,2.266035E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199929E+01,4.407049E+01,2.400000E+01,4.236281E+01,3.114048E+03,2.558976E+03,1.696552E-01,2.507224E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466055E+01,2.400000E+01,4.236321E+01
23:20:00,3.254988E+04,3.450231E+04,1.773370E+00,3.380454E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503404E+01,2.400000E+01,4.236354E+01,6.130053E+03,3.037281E+03,3.339540E-01,2.975858E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199892E+01,4.008358E+01,2.399999E+01,4.240192E+01,3.486730E+04,2.919558E+04,1.899496E+00,2.860513E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400619E+01,2.400000E+01,4.236260E+01,3.696892E+03,4.696052E+03,2.014074E-01,4.601081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199957E+01,4.390000E+01,2.400000E+01,4.236302E+01,2.581621E+04,2.272638E+04,1.406452E+00,2.226677E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199929E+01,4.407382E+01,2.400000E+01,4.236277E+01,3.114557E+03,2.528680E+03,1.696829E-01,2.477541E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466061E+01,2.400000E+01,4.236319E+01
23:30:00,3.255937E+04,3.399827E+04,1.773887E+00,3.331070E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503404E+01,2.400000E+01,4.236354E+01,6.134106E+03,3.028925E+03,3.341753E-01,2.967671E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199894E+01,4.017207E+01,2.400000E+01,4.239773E+01,3.487358E+04,2.877522E+04,1.899838E+00,2.819327E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400637E+01,2.400000E+01,4.236255E+01,3.697048E+03,4.638111E+03,2.014161E-01,4.544311E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199958E+01,4.392880E+01,2.400000E+01,4.236299E+01,2.582074E+04,2.233569E+04,1.406700E+00,2.188398E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199929E+01,4.407597E+01,2.400000E+01,4.236272E+01,3.115053E+03,2.498726E+03,1.697099E-01,2.448193E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466066E+01,2.400000E+01,4.236318E+01
23:40:00,3.256866E+04,3.350375E+04,1.774394E+00,3.282618E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503404E+01,2.400000E+01,4.236354E+01,6.138114E+03,3.019992E+03,3.343941E-01,2.958919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199895E+01,4.025160E+01,2.400000E+01,4.239392E+01,3.487975E+04,2.836288E+04,1.900175E+00,2.778927E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400654E+01,2.400000E+01,4.236250E+01,3.697206E+03,4.581169E+03,2.014249E-01,4.488521E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199960E+01,4.395260E+01,2.400000E+01,4.236296E+01,2.582516E+04,2.195498E+04,1.406941E+00,2.151097E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199929E+01,4.407738E+01,2.400000E+01,4.236268E+01,3.115537E+03,2.469094E+03,1.697363E-01,2.419160E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466072E+01,2.400000E+01,4.236316E+01
23:50:00,3.257776E+04,3.301811E+04,1.774889E+00,3.235037E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503404E+01,2.400000E+01,4.236354E+01,6.142079E+03,3.010495E+03,3.346105E-01,2.949613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199897E+01,4.032311E+01,2.400000E+01,4.239046E+01,3.488584E+04,2.795804E+04,1.900506E+00,2.739262E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400671E+01,2.400000E+01,4.236245E+01,3.697367E+03,4.525149E+03,2.014338E-01,4.433634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199960E+01,4.397228E+01,2.400000E+01,4.236294E+01,2.582949E+04,2.158338E+04,1.407178E+00,2.114688E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.407833E+01,2.400000E+01,4.236264E+01,3.116011E+03,2.439767E+03,1.697621E-01,2.390426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466078E+01,2.400000E+01,4.236314E+01
24:00:00,3.258667E+04,3.254077E+04,1.775374E+00,3.188268E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199999E+01,4.503405E+01,2.400000E+01,4.236354E+01,6.146002E+03,3.000440E+03,3.348246E-01,2.939762E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199899E+01,4.038741E+01,2.400000E+01,4.238730E+01,3.489184E+04,2.756032E+04,1.900833E+00,2.700295E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199876E+01,4.400688E+01,2.400000E+01,4.236240E+01,3.697531E+03,4.469984E+03,2.014429E-01,4.379584E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199961E+01,4.398855E+01,2.400000E+01,4.236291E+01,2.583373E+04,2.122015E+04,1.407409E+00,2.079100E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199930E+01,4.407900E+01,2.400000E+01,4.236259E+01,3.116474E+03,2.410733E+03,1.697874E-01,2.361980E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.199966E+01,4.466083E+01,2.400000E+01,4.236312E+01
Peak,3.287067E+04,6.807451E+04,1.790847E+00,6.671132E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.005310E+04,1.231094E+04,5.476309E-01,1.206314E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.972509E+04,6.322675E+04,2.163816E+00,6.195975E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,4.198371E+03,9.026268E+03,2.287248E-01,8.843724E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.920014E+04,4.992980E+04,1.590755E+00,4.892351E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.276716E+03,6.009019E+03,1.785095E-01,5.887496E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,1.606306E+00,5.983692E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,4.911992E-01,1.082007E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.940841E+00,5.557498E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.051554E-01,7.932405E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.426832E+00,4.388209E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.601146E-01,5.280807E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
