case_id,label,window_construction,heating_setpoint_c,cooling_setpoint_c,chiller_cop,boiler_efficiency,lighting_primary_w_m2,lighting_secondary_w_m2,infiltration_multiplier,elevator_power_w,eps_thickness_cm,eps_conductivity_w_mk,site_energy_gj,eui_mj_m2,heating_gj,cooling_gj,lighting_gj,equipment_gj,fans_gj,pumps_gj,unmet_heating_hours,unmet_cooling_hours,ashrae55_discomfort_hours,comfort_violation_hours,glass_u_factor,glass_shgc,severe_errors,warnings
case_020cd717b3ca,"Kazan verimi=0.763648 | Chiller COP=5.28295W/W | Sogutma ayar noktasi=25.0011C | Asansor motoru gucu=1991.93W | EPS isil iletkenligi=0.02494W/mK | EPS kalinligi=7.51483cm | Isitma ayar noktasi=22.2201C | Sizdirmazlik carpani=1.03324 | Aydinlatma - ofis, salon, atolye=6.0404W/m2 | Aydinlatma - koridor, merdiven, WC=1.15873W/m2 | Cam tipi=penc_lowe_4mm",penc_lowe_4mm,22.220136,25.001146,5.282949,0.763648,6.040401,1.158733,1.033241,1991.929693,7.514831,0.02494,1682.14,396.15,25.1,1033.07,180.26,226.63,198.7,18.38,0.0,1.17,1318.17,52.0,1.943,0.591,0,25
case_0559bc60c952,"Kazan verimi=0.631792 | Chiller COP=6.64738W/W | Sogutma ayar noktasi=23.8312C | Asansor motoru gucu=4288.72W | EPS isil iletkenligi=0.023535W/mK | EPS kalinligi=8.56715cm | Isitma ayar noktasi=23.3312C | Sizdirmazlik carpani=0.531302 | Aydinlatma - ofis, salon, atolye=10.5138W/m2 | Aydinlatma - koridor, merdiven, WC=6.91998W/m2 | Cam tipi=penc_cont_6_4mm",penc_cont_6_4mm,23.331247,23.831247,6.64738,0.631792,10.513774,6.919979,0.531302,4288.716083,8.56715,0.023535,1591.48,374.8,158.07,623.13,376.98,252.97,163.33,17.0,0.0,0.0,967.67,0.0,1.682,0.353,0,25
case_080c559515bc,"Kazan verimi=0.915135 | Chiller COP=2.67653W/W | Sogutma ayar noktasi=25.1291C | Asansor motoru gucu=1283.05W | EPS isil iletkenligi=0.023348W/mK | EPS kalinligi=29.7538cm | Isitma ayar noktasi=20.4053C | Sizdirmazlik carpani=1.07978 | Aydinlatma - ofis, salon, atolye=2.22975W/m2 | Aydinlatma - koridor, merdiven, WC=4.53244W/m2 | Cam tipi=penc_lowe_argon_4mm",penc_lowe_argon_4mm,20.405321,25.129146,2.676535,0.915135,2.22975,4.532436,1.079778,1283.045005,29.753832,0.023348,2544.6,599.27,1.58,1997.88,119.46,218.5,192.56,14.63,0.0,1.67,1591.33,81.0,1.836,0.595,0,25
case_084c0c78d9ec,"Kazan verimi=0.976375 | Chiller COP=6.87479W/W | Sogutma ayar noktasi=24.6811C | Asansor motoru gucu=7861.49W | EPS isil iletkenligi=0.017682W/mK | EPS kalinligi=2.39355cm | Isitma ayar noktasi=16.8868C | Sizdirmazlik carpani=0.717451 | Aydinlatma - ofis, salon, atolye=14.5729W/m2 | Aydinlatma - koridor, merdiven, WC=6.4269W/m2 | Cam tipi=penc_renk_6mm",penc_renk_6mm,16.886802,24.681146,6.874786,0.976375,14.572946,6.4269,0.717451,7861.494911,2.393547,0.017682,1893.18,445.85,0.0,868.72,481.72,293.94,233.57,15.23,0.0,0.0,1591.0,542.0,2.673,0.606,0,25
case_0c239b4d73d6,"Kazan verimi=0.915428 | Chiller COP=4.07595W/W | Sogutma ayar noktasi=27.9579C | Asansor motoru gucu=3310.46W | EPS isil iletkenligi=0.01918W/mK | EPS kalinligi=5.51543cm | Isitma ayar noktasi=22.3312C | Sizdirmazlik carpani=0.341828 | Aydinlatma - ofis, salon, atolye=7.28301W/m2 | Aydinlatma - koridor, merdiven, WC=5.59645W/m2 | Cam tipi=penc_snerji_4mm",penc_snerji_4mm,22.331247,27.957946,4.075952,0.915428,7.283005,5.59645,0.341828,3310.455213,5.515426,0.01918,1588.23,374.04,2.47,929.18,271.49,241.75,134.38,8.97,0.0,0.0,4293.5,40811.0,1.739,0.476,0,25
case_0cc83f34517d,"Kazan verimi=0.608937 | Chiller COP=6.1226W/W | Sogutma ayar noktasi=28.0731C | Asansor motoru gucu=1311.4W | EPS isil iletkenligi=0.045216W/mK | EPS kalinligi=17.6171cm | Isitma ayar noktasi=21.6275C | Sizdirmazlik carpani=0.39169 | Aydinlatma - ofis, salon, atolye=10.0167W/m2 | Aydinlatma - koridor, merdiven, WC=2.40441W/m2",penc_std_4mm,21.627543,28.073146,6.122599,0.608937,10.016733,2.404408,0.39169,1311.400393,17.617091,0.045216,1437.75,338.6,5.65,750.74,305.16,218.82,145.14,12.25,0.0,0.0,4026.67,41904.0,2.718,0.731,0,30
case_0e2d8c395dd3,"Kazan verimi=0.702408 | Chiller COP=7.0847W/W | Sogutma ayar noktasi=25.4491C | Asansor motoru gucu=2913.48W | EPS isil iletkenligi=0.030653W/mK | EPS kalinligi=5.37512cm | Isitma ayar noktasi=15.8498C | Sizdirmazlik carpani=1.39557 | Aydinlatma - ofis, salon, atolye=7.61437W/m2 | Aydinlatma - koridor, merdiven, WC=6.73832W/m2",penc_std_4mm,15.849765,25.449146,7.084698,0.702408,7.614366,6.738318,1.395568,2913.479788,5.375117,0.030653,1522.75,358.62,0.0,770.33,295.28,237.2,205.77,14.17,0.0,3.0,2160.0,1492.0,2.718,0.731,0,25
case_0ecda2b75629,"Kazan verimi=0.737862 | Chiller COP=7.94184W/W | Sogutma ayar noktasi=27.0491C | Asansor motoru gucu=3239.57W | EPS isil iletkenligi=0.032104W/mK | EPS kalinligi=6.39236cm | Isitma ayar noktasi=18.8498C | Sizdirmazlik carpani=1.45873 | Aydinlatma - ofis, salon, atolye=8.69129W/m2 | Aydinlatma - koridor, merdiven, WC=7.1795W/m2",penc_std_4mm,18.849765,27.049146,7.941841,0.737862,8.691289,7.179495,1.458726,3239.566744,6.392358,0.032104,1354.76,319.05,1.68,598.07,330.44,240.93,171.31,12.32,0.0,2.83,3252.33,37096.0,2.718,0.731,0,25
case_0f1e776f82f3,"Kazan verimi=0.660507 | Chiller COP=5.00307W/W | Sogutma ayar noktasi=28.5851C | Asansor motoru gucu=2899.3W | EPS isil iletkenligi=0.042219W/mK | EPS kalinligi=11.4435cm | Isitma ayar noktasi=19.7387C | Sizdirmazlik carpani=1.13961 | Aydinlatma - ofis, salon, atolye=10.6795W/m2 | Aydinlatma - koridor, merdiven, WC=4.06531W/m2",penc_std_4mm,19.738654,28.585146,5.003065,0.660507,10.679455,4.065308,1.139612,2899.302094,11.443488,0.042219,1576.99,371.39,2.38,839.97,344.71,237.03,142.17,10.73,0.0,0.5,3595.67,40093.0,2.718,0.731,0,28
case_1026ab91ad51,"Kazan verimi=0.753978 | Chiller COP=7.22464W/W | Sogutma ayar noktasi=27.4971C | Asansor motoru gucu=6202.7W | EPS isil iletkenligi=0.02199W/mK | EPS kalinligi=3.41079cm | Isitma ayar noktasi=22.7757C | Sizdirmazlik carpani=1.34238 | Aydinlatma - ofis, salon, atolye=12.2534W/m2 | Aydinlatma - koridor, merdiven, WC=1.54801W/m2 | Cam tipi=penc_renk_6mm",penc_renk_6mm,22.775691,27.497146,7.22464,0.753978,12.253419,1.548007,1.342382,6202.704741,3.410788,0.02199,1511.14,355.88,107.06,593.66,355.33,274.92,162.56,17.6,0.0,1.17,3200.5,35158.0,2.673,0.606,0,25
case_138dd6be0d24,"Kazan verimi=0.809065 | Chiller COP=2.22172W/W | Sogutma ayar noktasi=22.8379C | Asansor motoru gucu=2332.19W | EPS isil iletkenligi=0.059825W/mK | EPS kalinligi=2.42862cm | Isitma ayar noktasi=21.3312C | Sizdirmazlik carpani=1.35235 | Aydinlatma - ofis, salon, atolye=4.05224W/m2 | Aydinlatma - koridor, merdiven, WC=4.27292W/m2",penc_std_4mm,21.331247,22.837946,2.221724,0.809065,4.052236,4.27292,1.352355,2332.194344,2.428624,0.059825,3734.72,879.55,63.63,2964.98,166.0,230.53,283.39,26.18,0.0,4.5,361.0,0.0,2.718,0.731,1,25
case_13a69486ba26,"Kazan verimi=0.979598 | Chiller COP=3.16633W/W | Sogutma ayar noktasi=25.3851C | Asansor motoru gucu=2247.13W | EPS isil iletkenligi=0.039315W/mK | EPS kalinligi=9.40901cm | Isitma ayar noktasi=22.7387C | Sizdirmazlik carpani=1.0133 | Aydinlatma - ofis, salon, atolye=8.52561W/m2 | Aydinlatma - koridor, merdiven, WC=3.18296W/m2 | Cam tipi=penc_cont_6_4mm",penc_cont_6_4mm,22.738654,25.385146,3.166331,0.979598,8.525608,3.182955,1.013296,2247.128181,9.409005,0.039315,1706.57,401.91,76.88,982.54,274.38,229.55,129.25,13.96,0.0,0.0,1076.5,27.0,1.682,0.353,2,25
case_13e83027aa94,"Kazan verimi=0.934474 | Chiller COP=5.6328W/W | Sogutma ayar noktasi=27.8171C | Asansor motoru gucu=7847.32W | EPS isil iletkenligi=0.029248W/mK | EPS kalinligi=8.497cm | Isitma ayar noktasi=18.109C | Sizdirmazlik carpani=0.458172 | Aydinlatma - ofis, salon, atolye=3.72087W/m2 | Aydinlatma - koridor, merdiven, WC=3.75389W/m2 | Cam tipi=penc_lowe_argon_4mm",penc_lowe_argon_4mm,18.109025,27.817146,5.632803,0.934474,3.720875,3.753889,0.458172,7847.317217,8.496995,0.029248,1392.26,327.89,0.0,799.29,150.24,293.78,138.82,10.13,0.0,0.0,4167.83,42782.0,1.836,0.595,0,25
case_142bf51dff80,"Kazan verimi=0.72497 | Chiller COP=6.75234W/W | Sogutma ayar noktasi=28.8411C | Asansor motoru gucu=5564.71W | EPS isil iletkenligi=0.05252W/mK | EPS kalinligi=24.7729cm | Isitma ayar noktasi=20.8868C | Sizdirmazlik carpani=1.47202 | Aydinlatma - ofis, salon, atolye=7.03448W/m2 | Aydinlatma - koridor, merdiven, WC=3.33866W/m2 | Cam tipi=penc_lowe_4mm",penc_lowe_4mm,20.886802,28.841146,6.752337,0.72497,7.034484,3.338664,1.472022,5564.708521,24.772857,0.05252,1221.69,287.72,8.04,568.25,235.58,267.6,131.31,10.91,0.0,0.83,3752.5,39804.0,1.943,0.591,0,25
case_15aa72c2f857,"Kazan verimi=0.695962 | Chiller COP=5.86021W/W | Sogutma ayar noktasi=22.1851C | Asansor motoru gucu=3225.39W | EPS isil iletkenligi=0.04367W/mK | EPS kalinligi=12.4607cm | Isitma ayar noktasi=21.072C | Sizdirmazlik carpani=1.20277 | Aydinlatma - ofis, salon, atolye=11.7564W/m2 | Aydinlatma - koridor, merdiven, WC=4.50648W/m2 | Cam tipi=penc_triple_lowe_4mm",penc_triple_lowe_4mm,21.071988,22.185146,5.860208,0.695962,11.756378,4.506484,1.20277,3225.389051,12.460729,0.04367,2019.95,475.71,12.63,1092.92,379.87,240.77,272.23,21.53,0.0,6.5,207.17,0.0,0.892,0.452,3,25
case_15b8b6b6aabe,"Kazan verimi=0.712077 | Chiller COP=5.14301W/W | Sogutma ayar noktasi=22.6331C | Asansor motoru gucu=6188.53W | EPS isil iletkenligi=0.033603W/mK | EPS kalinligi=9.47916cm | Isitma ayar noktasi=15.2942C | Sizdirmazlik carpani=1.08643 | Aydinlatma - ofis, salon, atolye=1.31851W/m2 | Aydinlatma - koridor, merdiven, WC=6.34905W/m2",penc_std_4mm,15.29421,22.633146,5.143007,0.712077,1.318508,6.349045,1.086427,6188.527047,9.479159,0.033603,1965.15,462.81,0.0,1270.09,117.94,274.76,283.78,18.59,0.0,3.17,1077.33,2243.0,2.718,0.731,0,25
case_16deb98981a9,"Kazan verimi=0.767164 | Chiller COP=6.14009W/W | Sogutma ayar noktasi=26.6011C | Asansor motoru gucu=2318.02W | EPS isil iletkenligi=0.026391W/mK | EPS kalinligi=8.53207cm | Isitma ayar noktasi=16.2201C | Sizdirmazlik carpani=1.0964 | Aydinlatma - ofis, salon, atolye=7.11732W/m2 | Aydinlatma - koridor, merdiven, WC=1.59991W/m2 | Cam tipi=penc_triple_lowe_4mm",penc_triple_lowe_4mm,16.220136,26.601146,6.140092,0.767164,7.117324,1.59991,1.096399,2318.01665,8.532073,0.026391,1301.86,306.6,0.0,702.54,215.43,230.37,143.09,10.44,0.0,1.67,3127.17,38069.0,0.892,0.452,0,25
case_1d176b1e33c9,"Kazan verimi=0.699478 | Chiller COP=5.6503W/W | Sogutma ayar noktasi=26.0379C | Asansor motoru gucu=1353.93W | EPS isil iletkenligi=0.055471W/mK | EPS kalinligi=28.8769cm | Isitma ayar noktasi=22.9979C | Sizdirmazlik carpani=1.16288 | Aydinlatma - ofis, salon, atolye=14.7386W/m2 | Aydinlatma - koridor, merdiven, WC=2.94939W/m2 | Cam tipi=penc_snerji_4mm",penc_snerji_4mm,22.997913,26.037946,5.650296,0.699478,14.738626,2.949391,1.162881,1353.933474,28.8769,0.055471,1764.66,415.59,59.73,844.85,441.42,219.31,182.78,16.58,0.0,0.5,2020.5,31820.0,1.739,0.476,1,25
case_1d8a6948f03a,"Kazan verimi=0.831333 | Chiller COP=5.77274W/W | Sogutma ayar noktasi=23.7211C | Asansor motoru gucu=2956.01W | EPS isil iletkenligi=0.040908W/mK | EPS kalinligi=16.6349cm | Isitma ayar noktasi=15.4424C | Sizdirmazlik carpani=0.966759 | Aydinlatma - ofis, salon, atolye=12.3363W/m2 | Aydinlatma - koridor, merdiven, WC=7.2833W/m2 | Cam tipi=penc_lowe_4mm",penc_lowe_4mm,15.442358,23.721146,5.772745,0.831333,12.336259,7.283301,0.966759,2956.012869,16.634926,0.040908,2093.94,493.14,0.0,1152.3,431.54,237.68,254.09,18.33,0.0,1.5,403.5,47.0,1.943,0.591,0,25
case_1fb5368d686a,"Kazan verimi=0.734932 | Chiller COP=6.50744W/W | Sogutma ayar noktasi=27.6379C | Asansor motoru gucu=1680.02W | EPS isil iletkenligi=0.056922W/mK | EPS kalinligi=29.8941cm | Isitma ayar noktasi=16.9979C | Sizdirmazlik carpani=1.22604 | Aydinlatma - ofis, salon, atolye=1.81555W/m2 | Aydinlatma - koridor, merdiven, WC=3.39057W/m2 | Cam tipi=penc_cont_6_4mm",penc_cont_6_4mm,16.997913,27.637946,6.507439,0.734932,1.815549,3.390567,1.226039,1680.020431,29.894142,0.056922,710.53,167.33,2.12,299.95,93.4,223.05,87.3,4.71,0.0,0.0,3622.5,35869.0,1.682,0.353,0,23
case_213a64304dfc,"Kazan verimi=0.82811 | Chiller COP=2.93892W/W | Sogutma ayar noktasi=22.6971C | Asansor motoru gucu=6854.88W | EPS isil iletkenligi=0.024893W/mK | EPS kalinligi=5.44527cm | Isitma ayar noktasi=19.7757C | Sizdirmazlik carpani=1.4687 | Aydinlatma - ofis, salon, atolye=14.4073W/m2 | Aydinlatma - koridor, merdiven, WC=2.43036W/m2 | Cam tipi=penc_triple_lowe_4mm",penc_triple_lowe_4mm,19.775691,22.697146,2.938925,0.82811,14.407265,2.43036,1.468698,6854.878654,5.445271,0.024893,3125.14,735.99,1.55,2137.04,425.66,282.4,260.43,18.05,0.0,6.0,351.17,332.0,0.892,0.452,0,25
case_238ee97ee3f8,"Kazan verimi=0.879681 | Chiller COP=7.81939W/W | Sogutma ayar noktasi=23.5291C | Asansor motoru gucu=956.958W | EPS isil iletkenligi=0.021896W/mK | EPS kalinligi=28.7366cm | Isitma ayar noktasi=17.4053C | Sizdirmazlik carpani=1.01662 | Aydinlatma - ofis, salon, atolye=1.06999W/m2 | Aydinlatma - koridor, merdiven, WC=4.09126W/m2 | Cam tipi=penc_triple_lowe_4mm",penc_triple_lowe_4mm,17.405321,23.529146,7.819392,0.879681,1.069987,4.091259,1.01662,956.958049,28.736591,0.021896,1163.35,273.97,0.01,654.59,82.03,214.76,198.17,13.79,0.0,3.5,821.5,533.0,0.892,0.452,0,25
case_245375dc641e,"Kazan verimi=0.61216 | Chiller COP=3.67362W/W | Sogutma ayar noktasi=28.7771C | Asansor motoru gucu=4898.36W | EPS isil iletkenligi=0.016183W/mK | EPS kalinligi=28.8067cm | Isitma ayar noktasi=17.7757C | Sizdirmazlik carpani=1.08975 | Aydinlatma - ofis, salon, atolye=7.94573W/m2 | Aydinlatma - koridor, merdiven, WC=7.25735W/m2 | Cam tipi=penc_renk_6mm",penc_renk_6mm,17.775691,28.777146,3.673619,0.61216,7.945727,7.257349,1.089751,4898.356915,28.806746,0.016183,1707.43,402.11,0.17,991.2,311.04,259.96,136.82,8.24,0.0,0.0,3495.0,38650.0,2.673,0.606,1,25
case_248da6ce8dd7,"Kazan verimi=0.654061 | Chiller COP=5.03805W/W | Sogutma ayar noktasi=25.6411C | Asansor motoru gucu=4912.53W | EPS isil iletkenligi=0.049617W/mK | EPS kalinligi=22.7384cm | Isitma ayar noktasi=17.4424C | Sizdirmazlik carpani=1.34571 | Aydinlatma - ofis, salon, atolye=4.88064W/m2 | Aydinlatma - koridor, merdiven, WC=2.45631W/m2 | Cam tipi=penc_lowe_argon_4mm",penc_lowe_argon_4mm,17.442358,25.641146,5.038051,0.654061,4.880638,2.456311,1.345706,4912.534608,22.738375,0.049617,1653.62,389.44,0.06,1029.12,165.25,260.12,185.92,13.15,0.0,2.33,2499.17,810.0,1.836,0.595,0,25
case_27786261ac74,"Kazan verimi=0.744309 | Chiller COP=2.32668W/W | Sogutma ayar noktasi=29.9931C | Asansor motoru gucu=2927.66W | EPS isil iletkenligi=0.01904W/mK | EPS kalinligi=28.7717cm | Isitma ayar noktasi=20.9609C | Sizdirmazlik carpani=0.451523 | Aydinlatma - ofis, salon, atolye=4.54928W/m2 | Aydinlatma - koridor, merdiven, WC=1.93728W/m2 | Cam tipi=penc_cont_6_4mm",penc_cont_6_4mm,20.960876,29.993146,2.326681,0.744309,4.549277,1.93728,0.451523,2927.657482,28.771668,0.01904,1174.15,276.52,16.51,700.47,149.49,237.36,63.98,6.35,0.0,0.0,3377.17,35300.0,1.682,0.353,0,28
case_29ff699dd322,"Kazan verimi=0.863565 | Chiller COP=3.79607W/W | Sogutma ayar noktasi=24.6171C | Asansor motoru gucu=7180.97W | EPS isil iletkenligi=0.026345W/mK | EPS kalinligi=6.46251cm | Isitma ayar noktasi=21.109C | Sizdirmazlik carpani=0.331856 | Aydinlatma - ofis, salon, atolye=1.48419W/m2 | Aydinlatma - koridor, merdiven, WC=2.87154W/m2 | Cam tipi=penc_lowe_argon_4mm",penc_lowe_argon_4mm,21.109025,24.617146,3.796068,0.863565,1.484188,2.871536,0.331856,7180.96561,6.462513,0.026345,2044.12,481.4,0.25,1470.71,77.64,286.14,195.47,13.92,0.0,0.0,3254.5,19.0,1.836,0.595,2,25
case_2c45d879a232,"Kazan verimi=0.905466 | Chiller COP=5.1605W/W | Sogutma ayar noktasi=29.1611C | Asansor motoru gucu=7195.14W | EPS isil iletkenligi=0.059779W/mK | EPS kalinligi=29.8591cm | Isitma ayar noktasi=18.8868C | Sizdirmazlik carpani=0.587812 | Aydinlatma - ofis, salon, atolye=12.4191W/m2 | Aydinlatma - koridor, merdiven, WC=5.54455W/m2 | Cam tipi=penc_triple_lowe_4mm",penc_triple_lowe_4mm,18.886802,29.161146,5.1605,0.905466,12.4191,5.544547,0.587812,7195.143304,29.859064,0.059779,1618.7,381.21,0.0,795.47,411.39,286.3,116.26,9.27,0.0,0.0,4302.5,48538.0,0.892,0.452,0,25
case_2cdbfd417090,"Kazan verimi=0.789433 | Chiller COP=4.53076W/W | Sogutma ayar noktasi=26.8571C | Asansor motoru gucu=2941.84W | EPS isil iletkenligi=0.052474W/mK | EPS kalinligi=22.7033cm | Isitma ayar noktasi=19.6275C | Sizdirmazlik carpani=0.710803 | Aydinlatma - ofis, salon, atolye=1.40135W/m2 | Aydinlatma - koridor, merdiven, WC=4.61029W/m2 | Cam tipi=penc_snerji_4mm",penc_snerji_4mm,19.627543,26.857146,4.530762,0.789433,1.401348,4.610291,0.710803,2941.835175,22.703297,0.052474,1303.12,306.89,0.35,815.22,97.79,237.52,143.6,8.64,0.0,0.0,3182.5,34133.0,1.739,0.476,0,25
case_2ceb0f4a5d45,"Kazan verimi=0.944436 | Chiller COP=4.54826W/W | Sogutma ayar noktasi=25.0779C | Asansor motoru gucu=3948.45W | EPS isil iletkenligi=0.033696W/mK | EPS kalinligi=13.6183cm | Isitma ayar noktasi=21.5535C | Sizdirmazlik carpani=1.41219 | Aydinlatma - ofis, salon, atolye=12.5019W/m2 | Aydinlatma - koridor, merdiven, WC=3.80579W/m2 | Cam tipi=penc_cont_6_4mm",penc_cont_6_4mm,21.553469,25.077946,4.548255,0.944436,12.50194,3.805792,1.412188,3948.451433,13.61828,0.033696,1598.01,376.34,47.7,748.95,391.24,249.07,146.95,14.1,0.0,0.0,458.67,3.0,1.682,0.353,0,25
case_2fd5f75f20c0,"Kazan verimi=0.721747 | Chiller COP=3.91852W/W | Sogutma ayar noktasi=28.1371C | Asansor motoru gucu=1977.75W | EPS isil iletkenligi=0.036553W/mK | EPS kalinligi=13.5832cm | Isitma ayar noktasi=17.109C | Sizdirmazlik carpani=0.777285 | Aydinlatma - ofis, salon, atolye=9.10549W/m2 | Aydinlatma - koridor, merdiven, WC=5.95977W/m2 | Cam tipi=penc_triple_lowe_4mm",penc_triple_lowe_4mm,17.109025,28.137146,3.918517,0.721747,9.10549,5.959772,0.777285,1977.752,13.583202,0.036553,1742.04,410.26,0.0,1055.01,326.05,226.46,124.84,9.68,0.0,0.83,4168.67,45206.0,0.892,0.452,0,25
case_3136472f1886,"Kazan verimi=0.944143 | Chiller COP=2.30919W/W | Sogutma ayar noktasi=23.7851C | Asansor motoru gucu=1921.04W | EPS isil iletkenligi=0.037864W/mK | EPS kalinligi=8.39176cm | Isitma ayar noktasi=18.7387C | Sizdirmazlik carpani=0.950138 | Aydinlatma - ofis, salon, atolye=7.44869W/m2 | Aydinlatma - koridor, merdiven, WC=2.74178W/m2 | Cam tipi=penc_triple_lowe_4mm",penc_triple_lowe_4mm,18.738654,23.785146,2.309188,0.944143,7.448685,2.741778,0.950138,1921.041225,8.391764,0.037864,3025.36,712.49,0.02,2342.53,239.22,225.81,203.15,14.62,0.0,2.67,591.83,112.0,0.892,0.452,5,25
case_339536ecbc15,"Kazan verimi=0.802325 | Chiller COP=4.88062W/W | Sogutma ayar noktasi=25.0651C | Asansor motoru gucu=616.693W | EPS isil iletkenligi=0.032057W/mK | EPS kalinligi=4.3228cm | Isitma ayar noktasi=23.7387C | Sizdirmazlik carpani=0.697507 | Aydinlatma - ofis, salon, atolye=3.14099W/m2 | Aydinlatma - koridor, merdiven, WC=0.977073W/m2 | Cam tipi=penc_cont_6_4mm",penc_cont_6_4mm,23.738654,25.065146,4.880616,0.802325,3.140993,0.977073,0.697507,616.693399,4.322798,0.032057,1218.06,286.86,167.38,604.93,98.57,210.85,120.18,16.16,0.0,0.0,987.5,3.0,1.682,0.353,0,25
case_353809add3d6,"Kazan verimi=0.824887 | Chiller COP=5.3879W/W | Sogutma ayar noktasi=28.4571C | Asansor motoru gucu=3267.92W | EPS isil iletkenligi=0.053925W/mK | EPS kalinligi=23.7205cm | Isitma ayar noktasi=23.6275C | Sizdirmazlik carpani=0.773961 | Aydinlatma - ofis, salon, atolye=2.56111W/m2 | Aydinlatma - koridor, merdiven, WC=5.05147W/m2 | Cam tipi=penc_cont_6_4mm",penc_cont_6_4mm,23.627543,28.457146,5.387905,0.824887,2.561111,5.051467,0.773961,3267.922132,23.720539,0.053925,947.7,223.19,127.89,351.43,135.22,241.26,81.59,10.31,0.0,0.0,2996.67,33803.0,1.682,0.353,0,23
case_37db7c55349c,"Kazan verimi=0.802618 | Chiller COP=6.99723W/W | Sogutma ayar noktasi=28.2011C | Asansor motoru gucu=2644.1W | EPS isil iletkenligi=0.027843W/mK | EPS kalinligi=9.54931cm | Isitma ayar noktasi=19.2201C | Sizdirmazlik carpani=1.15956 | Aydinlatma - ofis, salon, atolye=8.19425W/m2 | Aydinlatma - koridor, merdiven, WC=2.04109W/m2 | Cam tipi=penc_cont_6_4mm",penc_cont_6_4mm,19.220136,28.201146,6.997235,0.802618,8.194247,2.041086,1.159557,2644.103606,9.549314,0.027843,890.91,209.82,9.99,300.05,250.59,234.11,89.02,7.16,0.0,0.0,3258.67,35794.0,1.682,0.353,0,28
case_3c25a9741b16,"Kazan verimi=0.618606 | Chiller COP=4.18091W/W | Sogutma ayar noktasi=24.0411C | Asansor motoru gucu=4586.45W | EPS isil iletkenligi=0.048166W/mK | EPS kalinligi=21.7211cm | Isitma ayar noktasi=23.4424C | Sizdirmazlik carpani=1.28255 | Aydinlatma - ofis, salon, atolye=3.80371W/m2 | Aydinlatma - koridor, merdiven, WC=2.01513W/m2 | Cam tipi=penc_triple_lowe_4mm",penc_triple_lowe_4mm,23.442358,24.041146,4.180908,0.618606,3.803715,2.015135,1.282548,4586.447652,21.721133,0.048166,1925.72,453.52,110.01,1215.82,130.09,256.38,191.64,21.79,0.0,3.67,421.0,0.0,0.892,0.452,0,25
case_3e4e2831d4b4,"Kazan verimi=0.782986 | Chiller COP=3.18382W/W | Sogutma ayar noktasi=24.4609C | Asansor motoru gucu=3253.74W | EPS isil iletkenligi=0.020491W/mK | EPS kalinligi=29.7889cm | Isitma ayar noktasi=23.9609C | Sizdirmazlik carpani=0.514681 | Aydinlatma - ofis, salon, atolye=5.6262W/m2 | Aydinlatma - koridor, merdiven, WC=2.37846W/m2 | Cam tipi=penc_renk_6mm",penc_renk_6mm,23.960876,24.460876,3.183823,0.782986,5.6262,2.378457,0.514681,3253.744438,29.78891,0.020491,2632.81,620.04,201.12,1765.26,184.65,241.1,216.5,24.18,0.0,0.0,1979.33,13.0,2.673,0.606,0,25
case_400265c847ec,"Kazan verimi=0.983114 | Chiller COP=2.95642W/W | Sogutma ayar noktasi=28.9179C | Asansor motoru gucu=7875.67W | EPS isil iletkenligi=0.051116W/mK | EPS kalinligi=25.8252cm | Isitma ayar noktasi=21.9979C | Sizdirmazlik carpani=0.973407 | Aydinlatma - ofis, salon, atolye=11.5079W/m2 | Aydinlatma - koridor, merdiven, WC=1.62586W/m2 | Cam tipi=penc_lowe_argon_4mm",penc_lowe_argon_4mm,21.997913,28.917946,2.956418,0.983114,11.507857,1.625862,0.973407,7875.672605,25.825176,0.051116,2257.23,531.59,1.3,1479.86,335.93,294.11,134.68,11.36,0.0,0.0,4101.5,43772.0,1.836,0.595,0,30
case_425cbddc8b0c,"Kazan verimi=0.947367 | Chiller COP=5.98266W/W | Sogutma ayar noktasi=26.0251C | Asansor motoru gucu=5508W | EPS isil iletkenligi=0.053832W/mK | EPS kalinligi=19.5814cm | Isitma ayar noktasi=17.072C | Sizdirmazlik carpani=0.444875 | Aydinlatma - ofis, salon, atolye=5.37768W/m2 | Aydinlatma - koridor, merdiven, WC=7.59472W/m2",penc_std_4mm,17.071988,26.025146,5.982657,0.947367,5.377679,7.59472,0.444875,5507.997746,19.581419,0.053832,1586.66,373.67,0.0,881.01,245.1,266.95,180.74,12.86,0.0,0.0,3435.33,35358.0,2.718,0.731,0,25
case_45bab0cb2e90,"Kazan verimi=0.625052 | Chiller COP=4.14592W/W | Sogutma ayar noktasi=26.9851C | Asansor motoru gucu=2573.22W | EPS isil iletkenligi=0.040767W/mK | EPS kalinligi=10.4262cm | Isitma ayar noktasi=16.7387C | Sizdirmazlik carpani=1.07645 | Aydinlatma - ofis, salon, atolye=9.60253W/m2 | Aydinlatma - koridor, merdiven, WC=3.62413W/m2 | Cam tipi=penc_renk_6mm",penc_renk_6mm,16.738654,26.985146,4.145923,0.625052,9.602531,3.624131,1.076454,2573.215138,10.426246,0.040767,1785.54,420.51,0.0,1063.84,309.54,233.29,168.48,10.39,0.0,0.17,3106.83,35831.0,2.673,0.606,0,25
case_460937fa0a8e,"Kazan verimi=0.982821 | Chiller COP=6.8398W/W | Sogutma ayar noktasi=27.6251C | Asansor motoru gucu=5834.08W | EPS isil iletkenligi=0.055283W/mK | EPS kalinligi=20.5987cm | Isitma ayar noktasi=20.072C | Sizdirmazlik carpani=0.508033 | Aydinlatma - ofis, salon, atolye=6.4546W/m2 | Aydinlatma - koridor, merdiven, WC=0.561848W/m2 | Cam tipi=penc_triple_lowe_4mm",penc_triple_lowe_4mm,20.071988,27.625146,6.8398,0.982821,6.454602,0.561848,0.508033,5834.084703,20.59866,0.055283,1187.85,279.74,0.0,600.81,183.91,270.69,123.06,9.38,0.0,0.67,4179.33,43906.0,0.892,0.452,0,25
case_48b034d2f8b7,"Kazan verimi=0.644391 | Chiller COP=6.97974W/W | Sogutma ayar noktasi=29.6731C | Asansor motoru gucu=1637.49W | EPS isil iletkenligi=0.046667W/mK | EPS kalinligi=18.6343cm | Isitma ayar noktasi=15.6275C | Sizdirmazlik carpani=0.454848 | Aydinlatma - ofis, salon, atolye=11.0937W/m2 | Aydinlatma - koridor, merdiven, WC=2.84558W/m2 | Cam tipi=penc_triple_lowe_4mm",penc_triple_lowe_4mm,15.627543,29.673146,6.979742,0.644391,11.093656,2.845585,0.454848,1637.487349,18.634332,0.046667,1230.02,289.68,0.0,552.17,340.32,222.56,106.7,8.27,0.0,0.0,4336.33,48755.0,0.892,0.452,1,25
case_499029d1669d,"Kazan verimi=0.866788 | Chiller COP=6.62989W/W | Sogutma ayar noktasi=25.3211C | Asansor motoru gucu=3282.1W | EPS isil iletkenligi=0.042359W/mK | EPS kalinligi=17.6522cm | Isitma ayar noktasi=18.4424C | Sizdirmazlik carpani=1.02992 | Aydinlatma - ofis, salon, atolye=13.4132W/m2 | Aydinlatma - koridor, merdiven, WC=7.72448W/m2 | Cam tipi=penc_snerji_4mm",penc_snerji_4mm,18.442358,25.321146,6.629888,0.866788,13.413182,7.724477,1.029917,3282.099826,17.652168,0.042359,1689.06,397.78,0.0,768.03,466.7,241.42,199.95,12.95,0.0,1.17,793.17,178.0,1.739,0.476,0,25
case_499891e88643,"Kazan verimi=0.705631 | Chiller COP=4.75817W/W | Sogutma ayar noktasi=27.6891C | Asansor motoru gucu=6500.44W | EPS isil iletkenligi=0.04662W/mK | EPS kalinligi=16.5648cm | Isitma ayar noktasi=23.1831C | Sizdirmazlik carpani=0.893629 | Aydinlatma - ofis, salon, atolye=5.54336W/m2 | Aydinlatma - koridor, merdiven, WC=4.11721W/m2 | Cam tipi=penc_lowe_argon_4mm",penc_lowe_argon_4mm,23.183099,27.689146,4.758167,0.705631,5.54336,4.117211,0.893629,6500.43631,16.564772,0.04662,1616.89,380.79,17.76,955.98,204.8,278.33,145.83,14.18,0.0,0.0,3901.0,41317.0,1.836,0.595,0,25
case_4a905d8fec7d,"Kazan verimi=0.966705 | Chiller COP=2.81648W/W | Sogutma ayar noktasi=27.1771C | Asansor motoru gucu=4572.27W | EPS isil iletkenligi=0.059732W/mK | EPS kalinligi=27.7895cm | Isitma ayar noktasi=23.7757C | Sizdirmazlik carpani=1.02659 | Aydinlatma - ofis, salon, atolye=6.8688W/m2 | Aydinlatma - koridor, merdiven, WC=6.81617W/m2 | Cam tipi=penc_lowe_argon_4mm",penc_lowe_argon_4mm,23.775691,27.177146,2.816476,0.966705,6.868804,6.816173,1.026593,4572.269958,27.789504,0.059732,2469.75,581.64,26.29,1735.62,275.87,256.22,159.33,16.42,0.0,0.0,3791.0,40560.0,1.836,0.595,4,25
case_4c50e7fb3712,"Kazan verimi=0.692738 | Chiller COP=3.44621W/W | Sogutma ayar noktasi=29.4811C | Asansor motoru gucu=1339.76W | EPS isil iletkenligi=0.022037W/mK | EPS kalinligi=5.48035cm | Isitma ayar noktasi=15.2201C | Sizdirmazlik carpani=0.906925 | Aydinlatma - ofis, salon, atolye=3.88655W/m2 | Aydinlatma - koridor, merdiven, WC=7.75043W/m2 | Cam tipi=penc_cont_6_4mm",penc_cont_6_4mm,15.220136,29.481146,3.446214,0.692738,3.886555,7.750429,0.906925,1339.75578,5.480349,0.022037,986.57,232.34,0.0,485.4,206.29,219.15,72.26,3.48,0.0,0.0,3477.33,36551.0,1.682,0.353,0,23
case_4c9499b830ea,"Kazan verimi=0.676623 | Chiller COP=4.28586W/W | Sogutma ayar noktasi=29.0331C | Asansor motoru gucu=5862.44W | EPS isil iletkenligi=0.032151W/mK | EPS kalinligi=8.46192cm | Isitma ayar noktasi=21.2942C | Sizdirmazlik carpani=1.02327 | Aydinlatma - ofis, salon, atolye=14.2416W/m2 | Aydinlatma - koridor, merdiven, WC=5.90787W/m2",penc_std_4mm,21.29421,29.033146,4.285864,0.676623,14.241585,5.907868,1.023269,5862.44009,8.461918,0.032151,1901.06,447.71,8.22,1003.22,465.96,271.02,140.77,11.87,0.0,0.17,3693.33,41648.0,2.718,0.731,0,28
case_4ce2cba52075,"Kazan verimi=0.986337 | Chiller COP=5.79024W/W | Sogutma ayar noktasi=23.1579C | Asansor motoru gucu=3962.63W | EPS isil iletkenligi=0.022083W/mK | EPS kalinligi=7.54991cm | Isitma ayar noktasi=19.3312C | Sizdirmazlik carpani=0.468144 | Aydinlatma - ofis, salon, atolye=9.43685W/m2 | Aydinlatma - koridor, merdiven, WC=6.4788W/m2 | Cam tipi=penc_snerji_4mm",penc_snerji_4mm,19.331247,23.157946,5.790237,0.986337,9.436851,6.478803,0.468144,3962.629126,7.549909,0.022083,1859.63,437.95,0.07,1005.11,341.81,249.23,247.95,15.45,0.0,2.67,1037.67,115.0,1.739,0.476,0,25
case_4dc764a29d56,"Kazan verimi=0.741086 | Chiller COP=5.61531W/W | Sogutma ayar noktasi=29.2891C | Asansor motoru gucu=6826.52W | EPS isil iletkenligi=0.048072W/mK | EPS kalinligi=17.582cm | Isitma ayar noktasi=17.1831C | Sizdirmazlik carpani=0.956787 | Aydinlatma - ofis, salon, atolye=6.62028W/m2 | Aydinlatma - koridor, merdiven, WC=4.55839W/m2 | Cam tipi=penc_renk_6mm",penc_renk_6mm,17.183099,29.289146,5.61531,0.741086,6.620283,4.558387,0.956787,6826.523266,17.582013,0.048072,1248.08,293.93,0.02,593.57,239.96,282.07,125.15,7.31,0.0,0.17,3551.83,39186.0,2.673,0.606,0,25
case_4e04a81377e6,"Kazan verimi=0.953813 | Chiller COP=7.20715W/W | Sogutma ayar noktasi=28.9691C | Asansor motoru gucu=5196.09W | EPS isil iletkenligi=0.040814W/mK | EPS kalinligi=12.4958cm | Isitma ayar noktasi=18.1831C | Sizdirmazlik carpani=0.640997 | Aydinlatma - ofis, salon, atolye=1.15283W/m2 | Aydinlatma - koridor, merdiven, WC=2.3525W/m2 | Cam tipi=penc_cont_6_4mm",penc_cont_6_4mm,18.183099,28.969146,7.207147,0.953813,1.152827,2.352505,0.640997,5196.088484,12.495806,0.040814,630.88,148.57,1.46,231.09,61.88,263.37,69.16,3.91,0.0,0.0,3563.0,36336.0,1.682,0.353,0,23
case_4ee9e2b90f6b,"Kazan verimi=0.650838 | Chiller COP=2.20423W/W | Sogutma ayar noktasi=24.9371C | Asansor motoru gucu=1325.58W | EPS isil iletkenligi=0.03365W/mK | EPS kalinligi=11.5487cm | Isitma ayar noktasi=19.109C | Sizdirmazlik carpani=0.650969 | Aydinlatma - ofis, salon, atolye=6.95164W/m2 | Aydinlatma - koridor, merdiven, WC=5.07742W/m2",penc_std_4mm,19.109025,24.937146,2.204232,0.650838,6.951644,5.077419,0.650969,1325.578087,11.54872,0.03365,3317.24,781.23,0.12,2617.36,255.73,218.98,209.98,15.07,0.0,0.0,1828.67,354.0,2.718,0.731,0,25
case_4fb6dade72a1,"Kazan verimi=0.679846 | Chiller COP=7.83688W/W | Sogutma ayar noktasi=23.2731C | Asansor motoru gucu=1963.57W | EPS isil iletkenligi=0.048119W/mK | EPS kalinligi=19.6516cm | Isitma ayar noktasi=18.6275C | Sizdirmazlik carpani=0.518005 | Aydinlatma - ofis, salon, atolye=12.1706W/m2 | Aydinlatma - koridor, merdiven, WC=3.28676W/m2 | Cam tipi=penc_lowe_argon_4mm",penc_lowe_argon_4mm,18.627543,23.273146,7.836885,0.679846,12.170579,3.286761,0.518005,1963.574306,19.651573,0.048119,1760.62,414.64,0.0,879.05,375.48,226.3,260.77,19.01,0.0,4.33,758.0,4.0,1.836,0.595,0,25
case_50ad40b1a577,"Kazan verimi=0.834557 | Chiller COP=3.32376W/W | Sogutma ayar noktasi=25.9611C | Asansor motoru gucu=6542.97W | EPS isil iletkenligi=0.056875W/mK | EPS kalinligi=27.8246cm | Isitma ayar noktasi=21.8868C | Sizdirmazlik carpani=0.461496 | Aydinlatma - ofis, salon, atolye=10.2653W/m2 | Aydinlatma - koridor, merdiven, WC=4.66219W/m2",penc_std_4mm,21.886802,25.961146,3.323765,0.834557,10.265253,4.662194,0.461496,6542.969391,27.824582,0.056875,2510.12,591.15,8.37,1677.88,341.07,278.82,188.47,15.5,0.0,0.0,3312.5,462.0,2.718,0.731,0,28
case_5288785a37f1,"Kazan verimi=0.799102 | Chiller COP=2.46662W/W | Sogutma ayar noktasi=24.3611C | Asansor motoru gucu=6216.88W | EPS isil iletkenligi=0.055424W/mK | EPS kalinligi=26.8073cm | Isitma ayar noktasi=17.8868C | Sizdirmazlik carpani=0.398338 | Aydinlatma - ofis, salon, atolye=9.18833W/m2 | Aydinlatma - koridor, merdiven, WC=4.22102W/m2 | Cam tipi=penc_cont_6_4mm",penc_cont_6_4mm,17.886802,24.361146,2.466622,0.799102,9.18833,4.221017,0.398338,6216.882434,26.80734,0.055424,2211.99,520.94,0.0,1477.46,305.9,275.08,144.93,8.62,0.0,0.0,2182.17,815.0,1.682,0.353,0,25
case_531e67325edd,"Kazan verimi=0.899019 | Chiller COP=4.77566W/W | Sogutma ayar noktasi=26.2171C | Asansor motoru gucu=7507.05W | EPS isil iletkenligi=0.027796W/mK | EPS kalinligi=7.47975cm | Isitma ayar noktasi=15.109C | Sizdirmazlik carpani=0.395014 | Aydinlatma - ofis, salon, atolye=2.64395W/m2 | Aydinlatma - koridor, merdiven, WC=3.31271W/m2 | Cam tipi=penc_renk_6mm",penc_renk_6mm,15.109025,26.217146,4.77566,0.899019,2.643952,3.312713,0.395014,7507.052567,7.479754,0.027796,1518.53,357.62,0.0,935.35,115.07,289.88,168.13,10.09,0.0,0.0,3732.0,33451.0,2.673,0.606,0,25
case_539ea5fe14b4,"Kazan verimi=0.973152 | Chiller COP=3.20132W/W | Sogutma ayar noktasi=22.1211C | Asansor motoru gucu=4260.36W | EPS isil iletkenligi=0.046714W/mK | EPS kalinligi=20.7039cm | Isitma ayar noktasi=19.4424C | Sizdirmazlik carpani=1.21939 | Aydinlatma - ofis, salon, atolye=2.72679W/m2 | Aydinlatma - koridor, merdiven, WC=1.57396W/m2 | Cam tipi=penc_lowe_4mm",penc_lowe_4mm,19.442358,22.121146,3.201316,0.973152,2.726792,1.573958,1.219391,4260.360695,20.703892,0.046714,2718.22,640.16,3.09,2055.19,94.92,252.64,292.35,20.01,0.0,4.83,798.0,1654.0,1.943,0.591,0,25
case_54604fed2b61,"Kazan verimi=0.882904 | Chiller COP=5.49286W/W | Sogutma ayar noktasi=25.7691C | Asansor motoru gucu=4543.91W | EPS isil iletkenligi=0.037911W/mK | EPS kalinligi=10.4613cm | Isitma ayar noktasi=21.1831C | Sizdirmazlik carpani=0.511357 | Aydinlatma - ofis, salon, atolye=12.999W/m2 | Aydinlatma - koridor, merdiven, WC=1.47015W/m2 | Cam tipi=penc_lowe_4mm",penc_lowe_4mm,21.183099,25.769146,5.492861,0.882904,12.998981,1.470152,0.511357,4543.914571,10.461324,0.037911,1875.14,441.61,0.0,1040.89,374.74,255.89,189.08,14.54,0.0,1.83,3259.33,289.0,1.943,0.591,0,30
case_56675fe8c17a,"Kazan verimi=0.666953 | Chiller COP=6.22755W/W | Sogutma ayar noktasi=23.8491C | Asansor motoru gucu=2587.39W | EPS isil iletkenligi=0.029154W/mK | EPS kalinligi=4.35787cm | Isitma ayar noktasi=21.8498C | Sizdirmazlik carpani=1.33241 | Aydinlatma - ofis, salon, atolye=6.53744W/m2 | Aydinlatma - koridor, merdiven, WC=6.29714W/m2 | Cam tipi=penc_cont_6_4mm",penc_cont_6_4mm,21.849765,23.849146,6.227555,0.666953,6.537443,6.297142,1.33241,2587.392831,4.357875,0.029154,1362.5,320.88,112.14,577.54,260.11,233.46,163.8,15.46,0.0,0.0,344.5,0.0,1.682,0.353,0,25
case_5ab43b3de165,"Kazan verimi=0.963482 | Chiller COP=5.26546W/W | Sogutma ayar noktasi=26.4731C | Asansor motoru gucu=985.313W | EPS isil iletkenligi=0.043764W/mK | EPS kalinligi=16.5998cm | Isitma ayar noktasi=20.2942C | Sizdirmazlik carpani=0.328532 | Aydinlatma - ofis, salon, atolye=8.93981W/m2 | Aydinlatma - koridor, merdiven, WC=1.96323W/m2 | Cam tipi=penc_renk_6mm",penc_renk_6mm,20.29421,26.473146,5.265456,0.963482,8.93981,1.963232,0.328532,985.313436,16.599849,0.043764,1574.5,370.8,1.78,903.94,269.99,215.08,171.9,11.81,0.0,0.0,3961.33,35168.0,2.673,0.606,0,28
case_5aded321a61d,"Kazan verimi=0.847449 | Chiller COP=4.63572W/W | Sogutma ayar noktasi=24.1691C | Asansor motoru gucu=4217.83W | EPS isil iletkenligi=0.036459W/mK | EPS kalinligi=9.44408cm | Isitma ayar noktasi=19.8498C | Sizdirmazlik carpani=0.448199 | Aydinlatma - ofis, salon, atolye=11.9221W/m2 | Aydinlatma - koridor, merdiven, WC=1.02898W/m2 | Cam tipi=penc_snerji_4mm",penc_snerji_4mm,19.849765,24.169146,4.635718,0.847449,11.922058,1.028976,0.448199,4217.827614,9.444082,0.036459,1990.94,468.88,0.12,1169.05,339.57,252.15,216.14,13.9,0.0,1.83,1729.17,147.0,1.739,0.476,2,25
case_5b40fcb55862,"Kazan verimi=0.857119 | Chiller COP=2.57158W/W | Sogutma ayar noktasi=29.3531C | Asansor motoru gucu=7492.87W | EPS isil iletkenligi=0.039409W/mK | EPS kalinligi=13.5481cm | Isitma ayar noktasi=19.2942C | Sizdirmazlik carpani=1.33906 | Aydinlatma - ofis, salon, atolye=5.70904W/m2 | Aydinlatma - koridor, merdiven, WC=0.639702W/m2 | Cam tipi=penc_lowe_4mm",penc_lowe_4mm,19.29421,29.353146,2.571579,0.857119,5.70904,0.639702,1.339058,7492.874873,13.548125,0.039409,1962.0,462.06,1.09,1378.03,164.5,289.72,120.12,8.54,0.0,0.17,3902.5,40732.0,1.943,0.591,0,25
case_5bcebd547d89,"Kazan verimi=0.821664 | Chiller COP=7.71444W/W | Sogutma ayar noktasi=27.7531C | Asansor motoru gucu=7166.79W | EPS isil iletkenligi=0.037958W/mK | EPS kalinligi=12.5309cm | Isitma ayar noktasi=16.2942C | Sizdirmazlik carpani=1.2759 | Aydinlatma - ofis, salon, atolye=4.63212W/m2 | Aydinlatma - koridor, merdiven, WC=7.67257W/m2 | Cam tipi=penc_snerji_4mm",penc_snerji_4mm,16.29421,27.753146,7.714436,0.821664,4.632117,7.672574,1.2759,7166.787917,12.530884,0.037958,1105.08,260.25,0.0,446.29,225.7,285.98,139.16,7.95,0.0,0.5,3531.17,36034.0,1.739,0.476,0,25
case_5d6ddf4b4ffc,"Kazan verimi=0.908689 | Chiller COP=7.45205W/W | Sogutma ayar noktasi=29.8651C | Asansor motoru gucu=1594.95W | EPS isil iletkenligi=0.036412W/mK | EPS kalinligi=7.37452cm | Isitma ayar noktasi=15.7387C | Sizdirmazlik carpani=0.886981 | Aydinlatma - ofis, salon, atolye=6.37176W/m2 | Aydinlatma - koridor, merdiven, WC=2.3006W/m2 | Cam tipi=penc_lowe_4mm",penc_lowe_4mm,15.738654,29.865146,7.452045,0.908689,6.371762,2.300602,0.886981,1594.954268,7.374522,0.036412,1026.87,241.83,0.0,478.71,204.06,222.07,114.24,7.8,0.0,0.0,4007.17,42642.0,1.943,0.591,0,25
case_619d9c9b0148,"Kazan verimi=0.631499 | Chiller COP=5.37041W/W | Sogutma ayar noktasi=29.9291C | Asansor motoru gucu=2261.31W | EPS isil iletkenligi=0.027703W/mK | EPS kalinligi=3.34063cm | Isitma ayar noktasi=17.8498C | Sizdirmazlik carpani=1.26925 | Aydinlatma - ofis, salon, atolye=5.46052W/m2 | Aydinlatma - koridor, merdiven, WC=5.85597W/m2 | Cam tipi=penc_snerji_4mm",penc_snerji_4mm,17.849765,29.929146,5.370412,0.631499,5.46052,5.855965,1.269252,2261.305875,3.340634,0.027703,1059.91,249.62,0.33,489.96,224.95,229.72,109.14,5.83,0.0,0.0,3779.67,39035.0,1.739,0.476,0,25
case_62b9d6d49299,"Kazan verimi=0.912205 | Chiller COP=7.24213W/W | Sogutma ayar noktasi=25.7179C | Asansor motoru gucu=7209.32W | EPS isil iletkenligi=0.048212W/mK | EPS kalinligi=23.7907cm | Isitma ayar noktasi=23.9979C | Sizdirmazlik carpani=0.847091 | Aydinlatma - ofis, salon, atolye=9.35401W/m2 | Aydinlatma - koridor, merdiven, WC=0.743509W/m2",penc_std_4mm,23.997913,25.717946,7.242132,0.912205,9.354011,0.743509,0.847091,7209.320998,23.790693,0.048212,1633.06,384.59,101.06,764.18,265.61,286.46,192.49,23.26,0.0,0.0,2245.67,282.0,2.718,0.731,0,25
case_67593068db6f,"Kazan verimi=0.844226 | Chiller COP=6.96225W/W | Sogutma ayar noktasi=23.9053C | Asansor motoru gucu=630.871W | EPS isil iletkenligi=0.020445W/mK | EPS kalinligi=27.7193cm | Isitma ayar noktasi=23.4053C | Sizdirmazlik carpani=0.953463 | Aydinlatma - ofis, salon, atolye=13.9931W/m2 | Aydinlatma - koridor, merdiven, WC=3.65008W/m2 | Cam tipi=penc_lowe_4mm",penc_lowe_4mm,23.405321,23.905321,6.962249,0.844226,13.993064,3.650083,0.953463,630.871092,27.71935,0.020445,1954.72,460.35,80.75,959.44,430.05,211.02,247.59,25.87,0.0,1.0,410.5,0.0,1.943,0.591,0,25
case_67bfc20c01c4,"Kazan verimi=0.602491 | Chiller COP=4.89811W/W | Sogutma ayar noktasi=23.5931C | Asansor motoru gucu=1623.31W | EPS isil iletkenligi=0.058233W/mK | EPS kalinligi=24.7027cm | Isitma ayar noktasi=19.5164C | Sizdirmazlik carpani=1.39889 | Aydinlatma - ofis, salon, atolye=14.1587W/m2 | Aydinlatma - koridor, merdiven, WC=7.64662W/m2 | Cam tipi=penc_lowe_argon_4mm",penc_lowe_argon_4mm,19.516432,23.593146,4.898109,0.602491,14.158744,7.646623,1.398892,1623.309656,24.702703,0.058233,2413.42,568.37,0.52,1415.99,486.11,222.4,269.19,19.21,0.0,4.0,330.0,148.0,1.836,0.595,0,25
case_6ad16c6da96f,"Kazan verimi=0.931251 | Chiller COP=7.95933W/W | Sogutma ayar noktasi=25.5771C | Asansor motoru gucu=4246.18W | EPS isil iletkenligi=0.05828W/mK | EPS kalinligi=26.7723cm | Isitma ayar noktasi=20.7757C | Sizdirmazlik carpani=0.963435 | Aydinlatma - ofis, salon, atolye=5.79188W/m2 | Aydinlatma - koridor, merdiven, WC=6.375W/m2 | Cam tipi=penc_triple_lowe_4mm",penc_triple_lowe_4mm,20.775691,25.577146,7.959334,0.931251,5.791881,6.374996,0.963435,4246.183002,26.772263,0.05828,1263.5,297.56,0.46,595.76,240.71,252.48,161.78,12.31,0.0,1.67,1457.33,273.0,0.892,0.452,1,25
case_6c11ae5535bc,"Kazan verimi=0.811995 | Chiller COP=3.65613W/W | Sogutma ayar noktasi=22.2491C | Asansor motoru gucu=3891.74W | EPS isil iletkenligi=0.035007W/mK | EPS kalinligi=8.42684cm | Isitma ayar noktasi=16.8498C | Sizdirmazlik carpani=0.385042 | Aydinlatma - ofis, salon, atolye=10.8451W/m2 | Aydinlatma - koridor, merdiven, WC=0.587799W/m2 | Cam tipi=penc_lowe_argon_4mm",penc_lowe_argon_4mm,16.849765,22.249146,3.656127,0.811995,10.845135,0.587799,0.385042,3891.740658,8.426841,0.035007,2827.13,665.8,0.0,1960.63,304.41,248.41,293.53,20.14,0.0,3.0,981.0,44.0,1.836,0.595,0,25
case_6c6427f6dca7,"Kazan verimi=0.731416 | Chiller COP=6.71735W/W | Sogutma ayar noktasi=24.1051C | Asansor motoru gucu=3551.48W | EPS isil iletkenligi=0.045122W/mK | EPS kalinligi=13.478cm | Isitma ayar noktasi=15.072C | Sizdirmazlik carpani=1.26593 | Aydinlatma - ofis, salon, atolye=12.8333W/m2 | Aydinlatma - koridor, merdiven, WC=4.94766W/m2 | Cam tipi=penc_lowe_argon_4mm",penc_lowe_argon_4mm,15.071988,24.105146,6.717351,0.731416,12.833301,4.947661,1.265928,3551.476007,13.47797,0.045122,1893.39,445.9,0.0,971.49,415.03,244.51,244.7,17.65,0.0,2.83,403.33,133.0,1.836,0.595,2,25
case_6d180c2b6358,"Kazan verimi=0.731709 | Chiller COP=2.83397W/W | Sogutma ayar noktasi=25.3979C | Asansor motoru gucu=5578.89W | EPS isil iletkenligi=0.040954W/mK | EPS kalinligi=18.7045cm | Isitma ayar noktasi=19.5535C | Sizdirmazlik carpani=0.527978 | Aydinlatma - ofis, salon, atolye=3.9694W/m2 | Aydinlatma - koridor, merdiven, WC=6.01168W/m2 | Cam tipi=penc_snerji_4mm",penc_snerji_4mm,19.553469,25.397946,2.833969,0.731709,3.969395,6.011675,0.527978,5578.886215,18.704486,0.040954,2228.04,524.72,0.01,1587.92,186.15,267.76,175.34,10.86,0.0,0.0,1927.83,168.0,1.739,0.476,2,25
case_6d938af0e736,"Kazan verimi=0.708854 | Chiller COP=7.46954W/W | Sogutma ayar noktasi=28.3931C | Asansor motoru gucu=2601.57W | EPS isil iletkenligi=0.017588W/mK | EPS kalinligi=27.7544cm | Isitma ayar noktasi=20.5164C | Sizdirmazlik carpani=0.388366 | Aydinlatma - ofis, salon, atolye=3.47235W/m2 | Aydinlatma - koridor, merdiven, WC=1.4961W/m2 | Cam tipi=penc_snerji_4mm",penc_snerji_4mm,20.516432,28.393146,7.469538,0.708854,3.472354,1.496104,0.388366,2601.570525,27.754427,0.017588,918.88,216.4,0.01,443.43,114.33,233.62,120.18,7.32,0.0,0.0,4142.83,39768.0,1.739,0.476,2,28
case_6f629d16effb,"Kazan verimi=0.792656 | Chiller COP=2.08178W/W | Sogutma ayar noktasi=29.0971C | Asansor motoru gucu=6528.79W | EPS isil iletkenligi=0.023441W/mK | EPS kalinligi=4.42803cm | Isitma ayar noktasi=16.7757C | Sizdirmazlik carpani=1.40554 | Aydinlatma - ofis, salon, atolye=13.3303W/m2 | Aydinlatma - koridor, merdiven, WC=1.98918W/m2 | Cam tipi=penc_lowe_4mm",penc_lowe_4mm,16.775691,29.097146,2.081783,0.792656,13.330342,1.989183,1.40554,6528.791697,4.42803,0.023441,2777.45,654.11,0.0,1963.67,390.5,278.66,135.25,9.38,0.0,0.0,3947.67,41685.0,1.943,0.591,0,25
case_716eece7857b,"Kazan verimi=0.605714 | Chiller COP=2.44913W/W | Sogutma ayar noktasi=25.8331C | Asansor motoru gucu=5210.27W | EPS isil iletkenligi=0.029201W/mK | EPS kalinligi=6.42744cm | Isitma ayar noktasi=16.9609C | Sizdirmazlik carpani=0.896953 | Aydinlatma - ofis, salon, atolye=12.0877W/m2 | Aydinlatma - koridor, merdiven, WC=5.02552W/m2 | Cam tipi=penc_snerji_4mm",penc_snerji_4mm,16.960876,25.833146,2.44913,0.605714,12.087739,5.025516,0.896953,5210.266177,6.427435,0.029201,2788.03,656.6,0.0,1934.68,395.63,263.54,182.49,11.69,0.0,0.0,1828.17,392.0,1.739,0.476,0,25
case_72a0b1cadc35,"Kazan verimi=0.757201 | Chiller COP=4.05846W/W | Sogutma ayar noktasi=29.7371C | Asansor motoru gucu=2303.84W | EPS isil iletkenligi=0.038004W/mK | EPS kalinligi=14.6004cm | Isitma ayar noktasi=20.109C | Sizdirmazlik carpani=0.840443 | Aydinlatma - ofis, salon, atolye=10.1824W/m2 | Aydinlatma - koridor, merdiven, WC=6.40095W/m2 | Cam tipi=penc_lowe_argon_4mm",penc_lowe_argon_4mm,20.109025,29.737146,4.058459,0.757201,10.182413,6.400948,0.840443,2303.838956,14.600444,0.038004,1738.27,409.37,0.0,1013.4,361.22,230.2,124.24,9.21,0.0,0.0,4169.33,45444.0,1.836,0.595,0,25
case_72cd2eeff018,"Kazan verimi=0.960259 | Chiller COP=7.59199W/W | Sogutma ayar noktasi=24.2331C | Asansor motoru gucu=4884.18W | EPS isil iletkenligi=0.027749W/mK | EPS kalinligi=5.41019cm | Isitma ayar noktasi=22.9609C | Sizdirmazlik carpani=0.833795 | Aydinlatma - ofis, salon, atolye=11.0108W/m2 | Aydinlatma - koridor, merdiven, WC=4.58434W/m2 | Cam tipi=penc_lowe_argon_4mm",penc_lowe_argon_4mm,22.960876,24.233146,7.591987,0.960259,11.010816,4.584339,0.833795,4884.179221,5.410194,0.027749,1750.8,412.32,31.05,845.36,360.47,259.8,231.96,22.18,0.0,0.0,530.0,2.0,1.836,0.595,0,25
case_73bf10166348,"Kazan verimi=0.734639 | Chiller COP=4.39082W/W | Sogutma ayar noktasi=26.3451C | Asansor motoru gucu=7138.43W | EPS isil iletkenligi=0.01609W/mK | EPS kalinligi=24.6676cm | Isitma ayar noktasi=22.4053C | Sizdirmazlik carpani=0.763989 | Aydinlatma - ofis, salon, atolye=10.7623W/m2 | Aydinlatma - koridor, merdiven, WC=2.32655W/m2 | Cam tipi=penc_snerji_4mm",penc_snerji_4mm,22.405321,26.345146,4.390821,0.734639,10.762295,2.326554,0.763989,7138.432529,24.667626,0.01609,1821.85,429.06,16.88,1014.74,324.56,285.65,166.41,13.61,0.0,0.0,2699.67,34142.0,1.739,0.476,1,28
case_74e0c148242c,"Kazan verimi=0.892573 | Chiller COP=3.42872W/W | Sogutma ayar noktasi=23.7942C | Asansor motoru gucu=7833.14W | EPS isil iletkenligi=0.040861W/mK | EPS kalinligi=14.5654cm | Isitma ayar noktasi=23.2942C | Sizdirmazlik carpani=1.40222 | Aydinlatma - ofis, salon, atolye=6.78596W/m2 | Aydinlatma - koridor, merdiven, WC=1.08088W/m2 | Cam tipi=penc_triple_lowe_4mm",penc_triple_lowe_4mm,23.29421,23.79421,3.428721,0.892573,6.785963,1.080879,1.402216,7833.139523,14.565366,0.040861,2358.57,555.46,78.61,1558.93,199.67,293.62,205.06,22.69,0.0,4.5,347.17,0.0,0.892,0.452,0,25
case_76bb39d32582,"Kazan verimi=0.902243 | Chiller COP=7.48703W/W | Sogutma ayar noktasi=26.9211C | Asansor motoru gucu=3608.19W | EPS isil iletkenligi=0.043811W/mK | EPS kalinligi=18.6694cm | Isitma ayar noktasi=22.4424C | Sizdirmazlik carpani=1.09308 | Aydinlatma - ofis, salon, atolye=14.4901W/m2 | Aydinlatma - koridor, merdiven, WC=0.691605W/m2 | Cam tipi=penc_cont_6_4mm",penc_cont_6_4mm,22.442358,26.921146,7.48703,0.902243,14.490105,0.691605,1.093075,3608.186782,18.669409,0.043811,1215.51,286.26,55.61,382.37,405.51,245.16,113.81,13.04,0.0,0.0,2378.17,32063.0,1.682,0.353,2,30
case_78b934697084,"Kazan verimi=0.876457 | Chiller COP=4.26837W/W | Sogutma ayar noktasi=22.5051C | Asansor motoru gucu=4855.82W | EPS isil iletkenligi=0.050928W/mK | EPS kalinligi=17.5469cm | Isitma ayar noktasi=19.072C | Sizdirmazlik carpani=0.31856 | Aydinlatma - ofis, salon, atolye=3.22383W/m2 | Aydinlatma - koridor, merdiven, WC=6.71237W/m2 | Cam tipi=penc_cont_6_4mm",penc_cont_6_4mm,19.071988,22.505146,4.268372,0.876457,3.223833,6.712367,0.31856,4855.823833,17.546936,0.050928,1551.22,365.32,0.35,928.84,174.77,259.47,177.75,10.05,0.0,0.0,2113.17,828.0,1.682,0.353,0,25
case_7944d7635cbc,"Kazan verimi=0.699185 | Chiller COP=3.41123W/W | Sogutma ayar noktasi=24.7451C | Asansor motoru gucu=6812.35W | EPS isil iletkenligi=0.059638W/mK | EPS kalinligi=23.6504cm | Isitma ayar noktasi=18.4053C | Sizdirmazlik carpani=0.700831 | Aydinlatma - ofis, salon, atolye=9.68537W/m2 | Aydinlatma - koridor, merdiven, WC=1.88538W/m2 | Cam tipi=penc_lowe_4mm",penc_lowe_4mm,18.405321,24.745146,3.411229,0.699185,9.685372,1.885377,0.700831,6812.345572,23.650384,0.059638,2523.52,594.3,0.0,1726.98,289.4,281.91,209.88,15.36,0.0,0.0,1259.33,61.0,1.943,0.591,5,25
case_7bd85cccf6cd,"Kazan verimi=0.6608 | Chiller COP=7.11968W/W | Sogutma ayar noktasi=29.8779C | Asansor motoru gucu=4926.71W | EPS isil iletkenligi=0.038051W/mK | EPS kalinligi=16.67cm | Isitma ayar noktasi=22.5535C | Sizdirmazlik carpani=0.401662 | Aydinlatma - ofis, salon, atolye=1.73271W/m2 | Aydinlatma - koridor, merdiven, WC=5.12932W/m2 | Cam tipi=penc_triple_lowe_4mm",penc_triple_lowe_4mm,22.553469,29.877946,7.119683,0.6608,1.732709,5.129322,0.401662,4926.712302,16.670004,0.038051,935.63,220.35,0.07,460.28,113.55,260.28,94.6,6.84,0.0,0.67,4349.67,47429.0,0.892,0.452,0,25
case_7c43c5a45294,"Kazan verimi=0.950883 | Chiller COP=4.93309W/W | Sogutma ayar noktasi=29.5579C | Asansor motoru gucu=3636.54W | EPS isil iletkenligi=0.020632W/mK | EPS kalinligi=6.53267cm | Isitma ayar noktasi=16.3312C | Sizdirmazlik carpani=0.404986 | Aydinlatma - ofis, salon, atolye=8.35993W/m2 | Aydinlatma - koridor, merdiven, WC=6.03763W/m2 | Cam tipi=penc_lowe_4mm",penc_lowe_4mm,16.331247,29.557946,4.933095,0.950883,8.359928,6.037626,0.404986,3636.54217,6.532667,0.020632,1510.23,355.67,0.0,827.88,306.65,245.49,121.53,8.68,0.0,0.0,4293.0,46145.0,1.943,0.591,0,25
